# Энциклопедия электрики и автоматики для КНС / ВНС / ЛОС

> **Назначение.** Справочник проектировщика по электроснабжению, силовым цепям, средствам автоматизации и АСУТП для канализационных насосных станций (КНС), водопроводных насосных станций (ВНС) и локальных очистных сооружений (ЛОС).
>
> **Уровень детализации.** Раздел «энциклопедия» в проекте `kns-calculator` (Серво-Юг). Источники: ПУЭ 7-е изд., ТР ТС 004/2011 и 020/2011, ГОСТ Р 50571 (серия), ГОСТ IEC 60034-1, ГОСТ Р 51321.1, СП 6.13130.2020, СП 76.13330, СО 153-34.21.122, СП 31.13330, СП 32.13330, ИСО 12944, IEC/EN 60079, плюс каталоги ABB, Schneider Electric, Siemens, КЭАЗ, Aikon, Овен, ДЭП, Endress+Hauser, Vega, Pulsar.
>
> **Дата редакции.** 2026-05-08. Регистр нормативов ведётся в `pump_calculator/regulations.py`.

---

## Содержание

1. Нормативная база
2. Категории надёжности электроснабжения
3. Двигатели насосов
4. Методы пуска двигателей
5. Расчёт сечения кабеля
6. Защита и автоматика
7. Заземление и зануление
8. Шкафы управления (НКУ)
9. Логика управления КНС
10. Диспетчеризация (АСУТП)
11. ATEX / взрывозащита
12. Подбор шкафа для КНС: типовые конфигурации
13. Энергоэффективность
14. Производители ШУ для КНС в РФ
15. Глоссарий (ключевые термины и аббревиатуры)
16. Приложения. Сводные расчётные таблицы и контрольные списки

---

## 1. Нормативная база

Раздел консолидирует обязательные и рекомендуемые документы, которыми руководствуется проектировщик электрической части КНС/ВНС/ЛОС. Ссылки приведены в формате «номер документа + редакция + ключевые главы», применимые к нашим объектам.

### 1.1. ПУЭ 7-е издание (Правила устройства электроустановок)

ПУЭ — основополагающий документ для всех электроустановок до 1000 В и выше 1000 В в РФ. С 2003 года последовательно вводилась 7-я редакция; отдельные главы 6-й редакции продолжают действовать до утверждения новых разделов 7-й. Для проектирования КНС критичны:

**Глава 1.1. Общая часть.** Определяет границы применения, ответственность проектировщика, классификацию электроустановок по напряжению (до 1 кВ и выше), по условиям окружающей среды (нормальные, влажные, сырые, особо сырые, жаркие, пыльные, химически активные). Канализационные насосные станции относятся к особо сырым и химически активным помещениям, что фиксирует категорию защиты IP не ниже 54 для приборов в технологическом помещении и IP68 для погружного оборудования.

**Глава 1.7. Заземление и защитные меры электробезопасности.** Содержит классификацию систем заземления (TN-C, TN-C-S, TN-S, TT, IT), требования к УЗО и автоматическим выключателям дифференциального тока, нормы сопротивления заземляющих устройств (R ≤ 4 Ом для сетей до 1 кВ с глухозаземлённой нейтралью, R ≤ 10 Ом при удельном сопротивлении грунта ρ > 100 Ом·м). Запрещает применение системы TN-C во вновь сооружаемых жилых и общественных зданиях, разрешая её только для питающих линий распределительных пунктов промышленных площадок до точки разделения PEN-проводника.

**Глава 6. Электрическое освещение.** Регламентирует освещённость рабочих мест в технологическом помещении КНС: не менее 50 лк по СП 52.13330, аварийное освещение — не менее 5% от рабочего, эвакуационное — 0,5 лк по линии эвакуации.

**Глава 7.3. Электроустановки во взрывоопасных зонах.** Применяется для КНС, перекачивающих сточные воды с растворёнными нефтепродуктами, фекально-хозяйственные стоки промышленных предприятий, для приёмных резервуаров с содержанием сероводорода. Классифицирует зоны B-I, B-Ia, B-Iб, B-Iг (газы, пары) и B-II, B-IIa (горючая пыль). Требует применения взрывозащищённого электрооборудования соответствующего уровня (1Ex, 2Ex), выбора кабельной продукции с медной жилой и специальным исполнением, применения гермовводов и взрывонепроницаемых оболочек.

**Глава 7.4. Электроустановки в пожароопасных зонах.** Распространяется на помещения категорий П-I, П-II, П-IIa, П-III. Для технологических площадок ЛОС с использованием реагентов (коагулянты на основе органики, флокулянты) актуальна.

### 1.2. ТР ТС 004/2011 «О безопасности низковольтного оборудования»

Технический регламент Таможенного союза. Распространяется на оборудование с напряжением от 50 до 1000 В переменного тока и от 75 до 1500 В постоянного. Применим к насосным агрегатам, шкафам управления, кабельной продукции, светильникам, штепсельным розеткам и другому оборудованию, поставляемому в составе КНС. Требует подтверждения соответствия в форме декларации или сертификата (зависит от приложения), нанесения маркировки EAC, наличия эксплуатационной документации на русском языке.

### 1.3. ТР ТС 020/2011 «Электромагнитная совместимость технических средств»

Регламент устанавливает требования к электромагнитной эмиссии и помехоустойчивости. Применяется параллельно с ТР ТС 004/2011. Для оборудования КНС (преобразователи частоты, плавные пускатели, ПЛК, частотные приводы) требует сертификации по группам ЭМС: жилая среда (класс B), промышленная среда (класс A). Для большинства КНС применим класс A. На преобразователи частоты обязательны входные ЭМС-фильтры по ГОСТ 30804.6.4 (IEC 61000-6-4).

### 1.4. ГОСТ Р 50571 (серия) «Электроустановки низковольтные»

Гармонизирован с IEC 60364. Серия включает более 40 частей, для проектирования КНС важны:

* **ГОСТ Р 50571.1-2009 / IEC 60364-1:2005.** Основные положения, оценка общих характеристик, термины и определения.
* **ГОСТ Р 50571.4.41-2022 / IEC 60364-4-41:2017.** Защита от поражения электрическим током (защита автоотключением источника питания, время отключения 0,4 с для конечных цепей TN до 32 А и 1 с для распределительных).
* **ГОСТ Р 50571.4.42-2017 / IEC 60364-4-42:2010.** Защита от тепловых воздействий.
* **ГОСТ Р 50571.4.43-2012 / IEC 60364-4-43:2008.** Защита от сверхтока.
* **ГОСТ Р 50571.5.51-2019 / IEC 60364-5-51:2005.** Выбор и монтаж электрооборудования. Общие правила.
* **ГОСТ Р 50571.5.52-2017 / IEC 60364-5-52:2009.** Электропроводка (выбор сечений по нагреву, монтаж, маркировка).
* **ГОСТ Р 50571.5.54-2013 / IEC 60364-5-54:2011.** Заземляющие устройства, защитные проводники и проводники уравнивания потенциалов.

### 1.5. ГОСТ IEC 60034-1-2014 «Машины электрические вращающиеся. Часть 1: Номинальные данные и рабочие характеристики»

Стандарт на асинхронные и синхронные машины. Регламентирует:
* классы изоляции (Y, A, E, B, F, H, 200, 220, 250 — по предельной температуре обмоток);
* режимы работы (S1...S10);
* степени защиты от воздействия окружающей среды по ГОСТ 14254 (IP);
* способы охлаждения по ГОСТ IEC 60034-6 (IC);
* способы крепления по ГОСТ 2479 (IM);
* классы энергоэффективности IE1...IE5 по ГОСТ IEC 60034-30-1.

### 1.6. ГОСТ Р 51321.1-2007 / IEC 61439 «Устройства комплектные низковольтные распределения и управления»

Базовый стандарт на НКУ (низковольтные комплектные устройства). С 2014 г. в РФ применяются как ГОСТ Р 51321.1, так и серия ГОСТ Р МЭК 61439 (части 1...7). Важнейшие положения:
* классификация по типу: PSC-устройства (распределительные), CC (управления, в том числе шкафы КНС), MCC (станции управления двигателями), DBO (распределительные щиты для бытового применения).
* типовые и частные испытания (verification): термостойкость при коротком замыкании, диэлектрические испытания, степень защиты, нагрев в номинальном режиме, ЭМС.
* классы внутренней секции (Form 1...Form 4), определяющие разделение шинопроводов и аппаратов перегородками. Для шкафов КНС применяют Form 2 (отделение шинопровода) или Form 3 (дополнительное отделение функциональных блоков).
* IP-исполнения и маркировка.

### 1.7. СП 6.13130.2020 «Системы противопожарной защиты. Электрооборудование»

Свод правил, утверждённый приказом МЧС от 31.07.2020 № 582. Содержит требования к электрооборудованию пожарных насосных установок:
* первая категория надёжности электроснабжения для всех систем противопожарной защиты;
* применение огнестойких кабелей FRLS, FRHF, FRLSLTx с исполнением «нг(А)-FRLS» или выше;
* установка АВР на вводных РУ; время переключения ≤ 30 секунд для пожарных насосов;
* отдельные шкафы управления пожарными насосами (ШУПН) с двукратным резервированием цепей пуска;
* самостоятельное питание ШУПН от двух независимых источников или одного источника + ДГУ.

### 1.8. СП 76.13330 «Электротехнические устройства»

Актуализированная редакция СНиП 3.05.06-85, утверждена приказом Минстроя 2016 г. Регламентирует производство электромонтажных работ: способы прокладки кабелей, монтаж кабельных линий в земле и кабельных эстакадах, требования к контактным соединениям, оформление исполнительной документации, входной контроль материалов.

### 1.9. Дополнительные нормативы, привлекаемые в проектировании КНС/ВНС/ЛОС

* **СП 31.13330.2021** «Водоснабжение. Наружные сети и сооружения». Требования к категориям надёжности для ВНС хозяйственно-питьевого водопровода.
* **СП 32.13330.2018 (с изм. № 1...4)** «Канализация. Наружные сети и сооружения». Требования к КНС, в т. ч. категория электроснабжения, состав резерва (рабочий + резервный + ремонтный), площадь машинного зала, перечень аварийных сигналов.
* **СП 30.13330.2020** «Внутренний водопровод и канализация зданий».
* **СП 5.13130.2009** «Установки пожарной сигнализации и пожаротушения автоматические».
* **СП 31-110-2003** «Проектирование и монтаж электроустановок жилых и общественных зданий».
* **СО 153-34.21.122-2003** «Инструкция по устройству молниезащиты зданий, сооружений и промышленных коммуникаций».
* **ГОСТ Р МЭК 61508 / 61511** «Функциональная безопасность. Электрические/электронные/программируемые электронные системы».
* **ГОСТ 31996-2012** «Кабели силовые с пластмассовой изоляцией на номинальное напряжение от 0,66 до 6 кВ».
* **ГОСТ 31565-2012** «Кабельные изделия. Требования пожарной безопасности».
* **ГОСТ Р 50030.2-2010 / IEC 60947-2** «Аппаратура распределения и управления низковольтная. Часть 2: Автоматические выключатели».
* **ГОСТ Р 50345-2010** «Автоматические выключатели для защиты от сверхтоков бытового и аналогичного назначения».
* **ГОСТ IEC 60898-1-2020** «Бытовые автоматические выключатели».
* **ГОСТ IEC 61009-1-2014** «Выключатели автоматические дифференциального тока».
* **ГОСТ IEC 61643-11** «УЗИП низковольтных распределительных сетей».
* **ГОСТ 14254-2015 / IEC 60529** «Степени защиты, обеспечиваемые оболочками (код IP)».
* **ГОСТ 17516.1-90** «Изделия электротехнические. Общие требования в части стойкости к механическим внешним воздействующим факторам».
* **ГОСТ 15150-69** «Машины, приборы и другие технические изделия. Исполнения для различных климатических районов».

### 1.10. Международные эталонные стандарты (для импортного оборудования)

* **IEC 60034** — серия электрических вращающихся машин;
* **IEC 60364** — низковольтные электроустановки;
* **IEC 61439** — НКУ;
* **IEC 61131** — программируемые контроллеры;
* **IEC 61850** — связь в системах автоматизации энергетики;
* **IEC 61131-3** — языки программирования ПЛК (LD, FBD, ST, IL, SFC);
* **EN 50272** — устройства бесперебойного питания;
* **NEMA MG 1** — стандарты на электрические машины (США), для оборудования из США;
* **NEC (NFPA 70)** — Национальный электрический кодекс США;
* **UL 508A** — стандарт на промышленные шкафы управления (применим к НКУ, поставляемым на экспорт в США/Канаду).

---

## 2. Категории надёжности электроснабжения

Категория надёжности — фундаментальный параметр, определяющий схему электропитания, состав резервирующего оборудования и стоимость электроустановки. Регламентируется ПУЭ глава 1.2, СП 31.13330 и СП 32.13330 для объектов водопроводно-канализационного хозяйства (ВКХ).

### 2.1. Определения по ПУЭ 1.2.18 — 1.2.20

В отношении обеспечения надёжности электроснабжения электроприёмники разделяются на три категории.

**Первая категория.** Электроприёмники, перерыв электроснабжения которых может повлечь за собой опасность для жизни людей, угрозу для безопасности государства, значительный материальный ущерб, расстройство сложного технологического процесса, нарушение функционирования особо важных элементов коммунального хозяйства, объектов связи и телевидения. Требуется обеспечение электроэнергией от двух независимых взаимно резервирующих источников питания, перерыв электроснабжения допускается только на время автоматического восстановления питания.

**Особая группа первой категории (ОГ-1).** Из состава первой категории выделяется особая группа: электроприёмники, безаварийная остановка которых необходима для предотвращения угрозы жизни людей, взрыва или пожара, повреждения основного оборудования. Требуется три независимых взаимно резервирующих источника питания (третий — местный источник: ДГУ, ИБП, аккумуляторная батарея).

**Вторая категория.** Электроприёмники, перерыв электроснабжения которых приводит к массовому недоотпуску продукции, простою рабочих, механизмов и промышленного транспорта, нарушению нормальной деятельности значительного количества городских и сельских жителей. Требуются два независимых источника питания, перерыв допускается на время, необходимое для включения резерва дежурным персоналом или выездной бригадой (от 30 минут до 24 часов).

**Третья категория.** Все остальные электроприёмники, не подходящие под определения 1-й и 2-й категорий. Достаточно одного источника питания; перерывы для ремонта или замены допускаются до 1 суток.

### 2.2. Категории для объектов ВКХ (СП 31.13330, СП 32.13330)

**Канализационные насосные станции (СП 32.13330.2018, п. 5.4 и далее):**
* I категория — при недопустимости перерыва в перекачке (магистральные коллекторы городов с населением > 50 000 чел., расходом > 100 л/с, технологические схемы с непрерывным сбросом без аварийных накопительных ёмкостей).
* II категория — для городских КНС среднего размера и КНС малых населённых пунктов с возможностью аварийного буферного объёма ≥ 4 часа.
* III категория — для КНС малых объектов (бытовых, частных) с расходом до 5 л/с и наличием аварийного перелива.

**Водопроводные насосные станции (СП 31.13330.2021):**
* I категория — для ВНС хозяйственно-питьевого водопровода городов, ВНС, питающих противопожарные сети.
* II категория — для ВНС небольших объектов и второго подъёма локальных систем.

**ЛОС:**
* II категория — типовая для очистных сооружений промышленных предприятий и коммунальных объектов.
* I категория — для ЛОС, обслуживающих критическую инфраструктуру (больницы, объекты МЧС, электростанции).

### 2.3. Реализация требований к источникам питания

**Два независимых источника питания.** Под двумя независимыми источниками понимаются два секции шин РУ, подключенные к разным трансформаторам разных подстанций, или две раздельные линии от одной подстанции при наличии секционного выключателя. На практике для городской КНС это: ввод 1 — от трансформатора Т1 ТП-1, ввод 2 — от трансформатора Т2 ТП-2 (или той же ТП-1, но через раздельный фидер).

**АВР (автоматический ввод резерва).** Аппарат, обеспечивающий переключение питания с основного на резервный ввод при пропадании или отклонении напряжения за допустимые пределы (обычно ±10% от Uном). Время срабатывания: 0,3...30 секунд. Виды АВР:
* электромеханический АВР на контакторах с реле приоритета и контроля фаз (КЭАЗ ШАВР, Меандр);
* АВР на двух автоматических выключателях с электроприводом (ABB OT, Schneider TeSys, Compact NSX);
* электронный АВР с микропроцессорным контроллером (ABB OMD, Socomec ATyS, российский Меандр АВР);
* блочные АВР в стандартных шкафах (КЭАЗ ШАВР, Aikon ШАВР).

**Дизель-генераторная установка (ДГУ).** Местный источник для особой группы 1-й категории. Время выхода на номинальную нагрузку: 5...15 секунд для систем с автоматическим запуском. Подбирается с запасом по мощности 1,2...1,5 от номинальной активной нагрузки с учётом пускового тока двигателей. Производители: SDMO (Kohler), FG Wilson, Cummins, Атлас Копко (импортные); ТСС, ПСМ, Дизельзипсервис, AKSA-Энергомаш (РФ).

**Источник бесперебойного питания (ИБП).** Питает КИПиА, ПЛК, узлы связи, аварийное освещение. Технологии: line-interactive, online (двойного преобразования). Типовая мощность для КНС: 1...10 кВА. Время резерва: 30...120 минут (батарея VRLA AGM или гелевая 12 В × 4...8 шт. в гирлянде 48...96 В). Производители: APC, Eaton, ABB, Delta, Powercom, СИП.

### 2.4. Время перерыва электроснабжения и аварийный объём для КНС

Расчёт ёмкости приёмной камеры КНС по СП 32.13330 п. 9.4 учитывает требуемый аварийный объём:

V_авар = Q × t_перерыв,

где Q — расчётный приток (м³/ч), t_перерыв — допустимое время простоя при отказе питания (часы).

Для I категории: t_перерыв ≤ 0,5 ч (расчётно 30 минут на восстановление от АВР до запуска оператором).
Для II категории: t_перерыв ≤ 4 ч.
Для III категории: t_перерыв ≤ 12 ч (с уведомлением населения).

### 2.5. Контрольный список проектировщика по 1-й категории

1. Подтверждена ли категория техническими условиями энергоснабжающей организации?
2. Согласованы ли две точки присоединения к разным секциям шин РУ?
3. Установлен ли АВР с временем срабатывания, согласованным с технологическими требованиями?
4. Реализованы ли цепи защиты от потери фазы, перекоса фаз, понижения напряжения?
5. При наличии ОГ-1 — предусмотрена ли ДГУ с автоматическим запуском и достаточным запасом топлива (минимум 8 часов работы)?
6. Сделан ли ИБП для цепей АСУТП и аварийного освещения?
7. Соответствует ли исполнение огнестойкого кабеля СП 6.13130 (для пожарных насосов)?
8. Внесены ли в РЭ описания процедур ручного перевода нагрузки между вводами?

---

## 3. Двигатели насосов

### 3.1. Типы двигателей, применяемых на КНС

**Асинхронный двигатель с короткозамкнутым ротором.** Базовое решение в 95% случаев. Преимущества: простота, надёжность, низкая стоимость, минимальное обслуживание. Недостатки: высокий пусковой ток (6...8 × Iном при прямом пуске), чувствительность к перекосам фаз. Применим для всех типоразмеров: от бытовых КНС с насосами 0,75 кВт до промышленных установок с двигателями 200...500 кВт.

**Асинхронный двигатель с фазным ротором.** Применяется крайне редко на КНС — преимущественно для очень крупных насосов > 200 кВт с тяжёлыми пусковыми режимами. В РФ в новых проектах не закладывается из-за наличия преобразователей частоты.

**Синхронный двигатель.** На КНС не применяется. Используется только на крупных насосных станциях магистральных водоводов с насосами > 1 МВт.

**Двигатель постоянного тока.** На КНС не применяется. Применим в специализированных малых системах с питанием от батарей (например, аварийные циркуляционные насосы на солнечных панелях для удалённых ЛОС).

**Электронно-коммутируемый двигатель (ECM, BLDC).** Постепенно проникает в сегмент циркуляционных насосов и малых дренажных насосов. Преимущества: высокий КПД (до 90%), интегрированный частотный преобразователь, плавный пуск без отдельного шкафа. Производители: Grundfos (серия Magna для отопления), Wilo Stratos, Calpeda. На больших погружных КНС-насосах не применяется.

### 3.2. Классы энергоэффективности IE (ГОСТ IEC 60034-30-1-2017)

Стандарт IEC 60034-30 устанавливает 5 классов:

| Класс | Название | КПД (4 кВт, 4 пол.) | КПД (15 кВт, 4 пол.) | КПД (75 кВт, 4 пол.) |
|-------|---------------------|----------------------|------------------------|-------------------------|
| IE1   | Стандартный (Standard) | 81,4% | 88,1% | 92,7% |
| IE2   | Высокий (High)         | 84,2% | 90,0% | 93,8% |
| IE3   | Премиум (Premium)      | 86,6% | 91,4% | 94,7% |
| IE4   | Сверхпремиум (Super-Premium) | 88,1% | 92,6% | 95,5% |
| IE5   | Ультрапремиум (Ultra-Premium) | требует магнитов / синхр. реактивн. | 93,7% | 96,2% |

**Регуляторные требования в РФ.** Постановление Правительства РФ № 1216 от 17.11.2014 (с актуализацией 2021) и техрегламент ТР ЕАЭС 048/2019 «О требованиях к энергетической эффективности энергопотребляющих устройств» обязывают применять не ниже IE2 для двигателей 0,75...375 кВт, для двигателей ≥ 7,5 кВт рекомендуется IE3. На крупных промышленных объектах (категория А энергоменеджмента ISO 50001) — обязателен IE3.

**В Евросоюзе (Регламент ЕС 2019/1781):** с 01.07.2021 — IE3 для 0,75...1000 кВт; с 01.07.2023 — IE4 для 75...200 кВт.

**Стоимостной эффект.** IE3 vs IE2 +5...12% к цене двигателя; срок окупаемости при работе > 4000 часов/год — 1...3 года для двигателей > 15 кВт.

### 3.3. Способы крепления (IM, ГОСТ 2479-79 / IEC 60034-7)

Маркировка IM (International Mounting) состоит из буквы B/V и цифрового кода:

* **IM B3** — лапы, горизонтальное расположение, вал торцом наружу. Применяется для горизонтальных консольных насосов общего назначения.
* **IM B5** — фланец большой (без лап), горизонтальное или вертикальное расположение. Стандарт для блочных моноблочных насосов (например, насосы серии ETN, NB Grundfos), а также для большинства погружных насосов с фланцевым креплением к гидравлической части.
* **IM B14** — фланец малый (резьбовое крепление), для малых двигателей до 5...7,5 кВт.
* **IM B35** — комбинация лапы + фланец, универсальное.
* **IM V1** — вертикальное, фланец сверху, вал вниз. Стандартное исполнение для вертикальных насосов системы CR, MV.
* **IM V3** — вертикальное, фланец снизу, вал вверх.
* **IM V5** — вертикальное, лапы (для вертикальных моторов на лапах).
* **IM V6** — вертикальное, фланец сверху + кронштейн, вал вниз.

Для погружных насосов в КНС применяется специальное исполнение, не описываемое стандартными IM-кодами: двигатель и насос — единая конструкция, заполненная маслом для смазки и охлаждения, с двойным механическим уплотнением вала и контролем камеры между уплотнениями (датчик влаги).

### 3.4. Классы изоляции (ГОСТ IEC 60034-1)

Классификация определяет максимально допустимую температуру обмоток статора. Превышение приводит к ускоренной деградации изоляции; общее правило: каждые 8...10 °C сверх предельной температуры сокращают ресурс изоляции в 2 раза.

| Класс | Макс. t° обмоток | Допустимый перегрев, K | Применение |
|-------|------------------|------------------------|------------|
| Y     | 90 °C            | 45                     | Малые двигатели бытового назначения |
| A     | 105 °C           | 60                     | Устаревшие двигатели, не используются в новых проектах |
| E     | 120 °C           | 75                     | Тоже устаревшие |
| B     | 130 °C           | 80 (TА=40°C)            | Стандарт для большинства промышленных двигателей до 1990-х; ограниченное применение в текущих |
| F     | 155 °C           | 105                    | Стандарт для современных IE2/IE3 двигателей; рабочая точка по B (80 K), запас по F |
| H     | 180 °C           | 125                    | Тяжёлые условия (взрывозащита, тропики, частые пуски), погружные канализационные двигатели |
| 200   | 200 °C           | 135                    | Специальные применения |
| 220   | 220 °C           | 150                    | Особо тяжёлые условия |

**Типовое решение для КНС:** класс F с использованием по B (изоляция класса F эксплуатируется при перегреве, соответствующем классу B, что обеспечивает 1,5-кратный запас по тепловому ресурсу). Для погружных насосов, работающих в режиме S3 с частыми пусками, — класс H или F с использованием по F.

### 3.5. Режимы работы (S1...S10, ГОСТ Р 52776-2007 / IEC 60034-1)

Определяют тепловой режим двигателя. Производитель указывает номинальную мощность для конкретного режима.

* **S1 — продолжительный режим.** Постоянная нагрузка длительностью более 30 минут до достижения теплового равновесия. Базовый для горизонтальных насосов второго подъёма, циркуляционных насосов.
* **S2 — кратковременный режим.** Работа с постоянной нагрузкой в течение установленного времени (10, 30, 60, 90 минут), за которое не достигается тепловое равновесие, с последующей паузой до полного остывания. Применяется для пожарных насосов (часы наработки в год — десятки).
* **S3 — повторно-кратковременный режим.** Циклы работы под нагрузкой и пауз, без достижения теплового равновесия. Записывается с указанием продолжительности включения (ПВ%): S3-25%, S3-40%, S3-60%. **Базовый для погружных канализационных насосов в КНС.** Стандартные значения ПВ: 30 минут на цикл, ПВ = 30...60%.
* **S4 — повторно-кратковременный режим с влиянием пускового процесса.** Указывается ПВ + число пусков в час. Пример: S4-25%, 60 пусков/ч.
* **S5 — повторно-кратковременный с электрическим торможением.**
* **S6 — продолжительный с кратковременной нагрузкой.** Постоянная работа с переменной нагрузкой.
* **S7 — продолжительный с электрическим торможением.**
* **S8 — продолжительный с периодически изменяющимися нагрузкой и скоростью.**
* **S9 — режим с непериодически изменяющимися нагрузкой и скоростью.**
* **S10 — режим с дискретно постоянными нагрузкой и скоростью.**

**Ограничение пусков для канализационных насосов** (Grundfos SE/SL/SEG): не более 30 пусков/час в нормальном режиме, не более 60 пусков/час кратковременно.

### 3.6. Степени защиты (IP, ГОСТ 14254 / IEC 60529)

Двухзначный код IPxy + расширения (буква дополнительная, числовой суффикс):
* **x — защита от твёрдых тел и пыли:** 0 (нет) ... 6 (пыленепроницаемая полная защита).
* **y — защита от воды:** 0 (нет) ... 9K (струя горячей воды высокого давления).

**Применимые степени для оборудования КНС/ВНС/ЛОС:**

| Оборудование | Типовая IP | Комментарий |
|--------------|-----------|-------------|
| Электродвигатель горизонтального насоса (сухой колодец) | IP55 | Защищён от пыли, от струй воды любого направления |
| Шкаф управления (помещение) | IP31...IP44 | Зависит от условий помещения |
| Шкаф управления (улица) | IP54...IP66 | С учётом ливня, снега, пыли |
| Погружной канализационный двигатель | IP68 | Полное погружение под давлением, длительный режим |
| Светильник наружный | IP65 | Струи воды |
| Розетка штепсельная (улица) | IP44 (защищённая крышкой) или IP55 | |
| Поплавковый выключатель | IP68 | Постоянное погружение |
| Датчик гидростатический | IP68 | Постоянное погружение |
| Датчик ультразвуковой | IP67 | Защищён от потоков воды |
| Кнопочный пост (наружный) | IP65 | |
| Сирена (наружная) | IP55...IP67 | |
| Антенна 4G/GSM | IP65 | |

### 3.7. Способы охлаждения (IC, ГОСТ IEC 60034-6)

Маркировка IC — International Cooling, цифровой код. Распространённые:
* **IC 0141 / IC 411** — самовентиляция (вентилятор на валу), охлаждение наружной поверхности оребрённого корпуса. Стандарт для горизонтальных насосов.
* **IC 0151** — независимая вентиляция, наружный вентилятор с собственным двигателем. Применяется для двигателей с частотным управлением, где скорость вращения и эффективность самовентиляции снижается.
* **IC 416** — водяное охлаждение через водяную рубашку.
* Погружные канализационные двигатели — охлаждение перекачиваемой жидкостью (зональный режим: двигатель должен быть погружён в жидкость минимум до уровня нижней отметки моторного отсека) или маслонаполненная рубашка.

### 3.8. Климатическое исполнение (ГОСТ 15150-69)

Маркировка вида: УХЛ1, У1, Т1, ХЛ1, УХЛ4 и т.п. Первая буква/буквы — климатический район, цифра — категория размещения.

**Климатические районы:**
* **У** — умеренный климат, t°ВН: -45...+40 °C.
* **УХЛ** — умеренно-холодный, t°ВН: -60...+40 °C.
* **ХЛ** — холодный, t°ВН: -60...+40 °C.
* **Т** — тропический, t°ВН: -10...+50 °C, повышенная влажность.
* **М** — морской, t°ВН: -40...+45 °C, солевой туман.
* **О** — общеклиматическое (для всех районов).
* **В** — все районы кроме экстремальных.

**Категории размещения:**
* **1** — на открытом воздухе.
* **2** — под навесом.
* **3** — в неотапливаемых помещениях.
* **4** — в отапливаемых помещениях.
* **5** — в помещениях с повышенной влажностью.

**Типовое исполнение для КНС:**
* шкаф управления, установленный в неотапливаемом наземном павильоне в средней полосе РФ — **УХЛ3**;
* шкаф управления на открытой площадке севернее 60° с.ш. — **УХЛ1**;
* шкаф управления на открытой площадке умеренного климата — **У1** (с подогревом и термостатом);
* погружной двигатель — **В5** (постоянное погружение в жидкость).

---

## 4. Методы пуска двигателей

Метод пуска влияет на пусковой ток, провалы напряжения в питающей сети, механические нагрузки на гидравлическую часть, ресурс уплотнений и ремней (при их наличии), а также на стоимость и сложность ШУ.

### 4.1. Прямой пуск (DOL, Direct-On-Line)

**Принцип.** Двигатель подключается к сети напрямую через контактор. Пусковой ток определяется параметрами двигателя и составляет 6...8 × Iном.

**Преимущества:**
* минимальная стоимость ШУ;
* высокий пусковой момент (1,5...2,5 × Mном);
* быстрый выход на номинальную скорость (0,3...3 секунды);
* высокая надёжность при правильно выбранной защите.

**Недостатки:**
* значительный провал напряжения в питающей сети при пуске двигателей средней и большой мощности;
* высокие механические нагрузки на гидравлическую часть (гидроудар при резком разгоне рабочего колеса);
* быстрый износ уплотнений и подшипников при большом числе пусков в час;
* ограниченное применение для двигателей > 7,5 кВт в сетях со слабой пропускной способностью.

**Применимость на КНС.** Базовый метод для двигателей P ≤ 7,5 кВт (бытовые и малые промышленные КНС). Для двигателей 7,5...30 кВт — допустим при наличии достаточной мощности трансформатора питающей подстанции (S_тр ≥ 10 × P_двиг).

**Расчётная проверка провала напряжения:**
ΔU% ≈ 100 × (I_пуск × Z_сети) / U_ном, где Z_сети — полное сопротивление сети от источника до двигателя. Допустимый провал по ПУЭ: ≤ 20% при кратковременном (< 5 секунд) пуске единичного двигателя, ≤ 10% — длительно.

### 4.2. Пуск переключением «звезда — треугольник» (Y/Δ)

**Принцип.** Двигатель пускается с обмотками, соединёнными в звезду (фазное напряжение √3 раз меньше линейного, ток в 3 раза меньше прямого пуска и момент в 3 раза меньше). После разгона до 70...85% номинальной скорости автоматика переключает обмотки на треугольник.

**Условия применимости:**
* двигатель должен иметь все 6 концов обмоток на клеммной коробке (3 фазы, 6 выводов);
* номинальное напряжение треугольника = напряжение сети (стандартно 400 В для треугольника, 690 В для звезды → не подходит, либо 230 В треугольник / 400 В звезда → подходит для сети 400 В, но это типовой 230/400 В двигатель);
* мощность трансформатора и допустимый момент гидравлики должны позволять разгон с пониженным моментом.

**Преимущества:**
* пусковой ток ≈ 2,5 × Iном (в 3 раза меньше прямого);
* стандартное и проверенное решение;
* доступная стоимость (3 контактора + реле времени или интеллектуальное реле).

**Недостатки:**
* пусковой момент ≈ 0,33 × M_DOL, недостаточный для агрегатов с высокой моментной характеристикой (например, тяжёлых дренажных насосов с глиной/илом);
* двукратный скачок тока в момент переключения (может достигать 4...5 × Iном);
* провал напряжения, хоть и меньший, но всё равно заметен;
* устаревшая технология, постепенно вытесняется софтстартерами.

**Применимость на КНС.** Двигатели 7,5...90 кВт, при условии лёгкого пускового момента (большинство фекальных и дренажных насосов с открытым колесом справляются). Постепенно вытесняется софтстартами.

### 4.3. Софтстартер (плавный пуск, Soft Starter)

**Принцип.** Электронное устройство на тиристорах, плавно нарастает напряжение на статоре от 30...50% до 100% за заданное время разгона. Ток ограничен 2...4 × Iном (обычно 2,5...3 × Iном).

**Конструкция.** 6 тиристоров (по 2 на фазу — встречно-параллельное включение), микропроцессорный блок управления, модуль защит, опциональные релейные выходы.

**Преимущества:**
* плавный разгон без скачков тока и момента;
* минимизация гидроудара;
* программируемое время разгона (1...60 секунд) и торможения;
* встроенные защиты (тепловая, перегрузка, недогрузка, перекос фаз);
* возможность опциональной шунтирующей контакторной обходной цепи (после разгона тиристоры обходятся, чтобы не нагревались) — снижение тепловыделения;
* интеграция с PLC по Modbus, Profibus.

**Недостатки:**
* дороже Y/Δ в 1,5...3 раза;
* искажения формы тока при разгоне, требуется ЭМС-фильтр в чувствительных сетях;
* не позволяет регулировать скорость в установившемся режиме.

**Применимость на КНС.** Двигатели 11...250 кВт, особенно при числе пусков > 6 в час (продлевает ресурс гидравлики). Стандарт для канализационных насосов 15...75 кВт в современных проектах.

**Производители:**
* ABB PSE (компактный, до 105 А), PSR (базовый), PSTX (премиум, с встроенным контактором обходной цепи и Modbus);
* Schneider Electric Altistart 22, 480, 740 (базовый, средний, премиум);
* Siemens 3RW40, 3RW44, 3RW55;
* Danfoss MCD 100, MCD 200, MCD 500;
* Российские: SCHIELE, КЭАЗ ПРС-PRS, NEOTEC, ИНТЕРЭЛЕКТРО, СЭА.

### 4.4. Преобразователь частоты (VFD / частотник, Variable Frequency Drive)

**Принцип.** Полупроводниковое устройство, преобразующее напряжение питающей сети в напряжение с регулируемой частотой и амплитудой. Скалярное управление V/f, векторное (бессенсорное и с обратной связью), управление на постоянных магнитах. Ток — близок к номинальному (1,0...1,2 × Iном).

**Конструкция.** Входной выпрямитель (диодный или активный), звено постоянного тока (ёмкости, дроссели), инвертор на IGBT-транзисторах, цепь управления, тормозной чоппер, фильтры (входной dV/dt, выходной синусоидальный или dU/dt).

**Преимущества:**
* минимальный пусковой ток;
* плавное регулирование скорости в широком диапазоне (5...100% обычно, до 0,5...100% с обратной связью по скорости);
* экономия электроэнергии при переменной нагрузке за счёт снижения скорости вместо дросселирования;
* функции встроенной защиты, ПИД-регулятора, сухого хода, плавного остановки;
* возможность каскадного управления группой насосов (мастер VFD + слейв-контакторы);
* встроенные коммуникации Modbus, Profinet, Ethernet/IP.

**Недостатки:**
* высокая стоимость (в 3...10 раз дороже DOL для соответствующей мощности);
* генерация гармоник и ЭМС-помех — требует применения дросселей и фильтров;
* подшипниковые токи на валу при отсутствии заземляющих щёток — повреждение подшипников;
* импульсное напряжение на обмотках двигателя — требует увеличенной изоляции (Inverter-Duty motor) или выходного фильтра при длинных кабелях > 15...30 м;
* нагрев двигателя на низких скоростях из-за снижения эффективности самовентиляции.

**Топологии:**
* **6-пульсный (стандарт).** Базовая конфигурация. Гармонические искажения тока 25...40%. Требует входного дросселя или фильтра.
* **12-пульсный.** Два выпрямителя с фазовым сдвигом 30°, требует трансформатора с разделёнными обмотками. Гармоники 8...12%.
* **18-пульсный.** Три выпрямителя. Гармоники < 5%. Применяется в крупных установках > 200 кВт.
* **AFE (Active Front End).** Активный выпрямитель на IGBT с возможностью рекуперации в сеть и THD < 5%. Применяется в специализированных проектах.

**Производители:**
* ABB ACS180, ACS380, ACS480, ACS580, ACS880, ACQ580 (специализированный для воды);
* Schneider Altivar ATV310, ATV340, ATV630, ATV930, ATV6000;
* Siemens SINAMICS V20, G120, G120P (для насосов и вентиляторов), G130/G150, S150;
* Danfoss VLT FC51, FC202 (AQUA Drive — для воды), FC302, FC360;
* Yaskawa A1000, GA500, P1000;
* Российские (рост рынка с 2022): VEDA Drive (концерн «Веда»), ENC EN500/EN600, INSTART MCI/SDI/PRO, ОВЕН ПЧВ;
* Китайские: INVT, Inovance, Veichi, Eura.

### 4.5. Сравнительная таблица методов пуска

| Параметр | DOL | Y/Δ | Софтстарт | VFD |
|----------|-----|-----|-----------|-----|
| Пусковой ток | 6...8 × Iн | 2...3 × Iн | 2...4 × Iн | 1...1,5 × Iн |
| Пусковой момент | 1,5...2,5 × Mн | 0,3...0,8 × Mн | 0,3...1,0 × Mн | до 1,5 × Mн |
| Возможность регулирования скорости | нет | нет | нет | да |
| Стоимость (отн. ед., 22 кВт) | 1,0 | 2,0 | 3,5 | 8,0 |
| Допустимое число пусков/час | до 5 | до 10 | до 30 | до 100 |
| Гармоники в сети | минимум | минимум | малые искажения | значительные (требует фильтров) |
| Применимая мощность | 0,12...30 кВт | 5,5...90 кВт | 11...500 кВт | 0,12...2000 кВт |
| Влияние на гидравлику | резкий старт | ступенчатый | плавный | максимально плавный |
| Энергоэффективность | базовая | базовая | базовая | высокая (-20...-50% при Q < Qном) |

### 4.6. Рекомендации по выбору метода пуска для КНС

**Бытовая КНС (Q ≤ 5 м³/ч, P ≤ 2,2 кВт).** DOL. Софтстарт избыточен.

**Малая КНС с одним рабочим + резерв (Q = 5...20 м³/ч, P = 2,2...5,5 кВт).** DOL для большинства случаев. При числе пусков > 12/час — софтстарт.

**Средняя КНС (Q = 20...80 м³/ч, P = 7,5...22 кВт).** DOL допустим. Софтстарт рекомендуется для двигателей > 15 кВт. VFD — при наличии переменной нагрузки (например, КНС с накопительным резервуаром и регулированием выхода) или для энергоэффективных решений с длительным режимом работы.

**Крупная КНС (Q > 80 м³/ч, P = 30...250 кВт).** Софтстарт + опционально насос-мастер с VFD. VFD обязателен при работе на ливневой канализации со значительными колебаниями расхода. Для пожарных насосов — DOL или софтстарт (быстрый выход на режим).

**Промышленные ливневые КНС с переменным расходом (PVT-style).** VFD на каждом рабочем агрегате — экономия 30...50% электроэнергии.

**Дренажные насосы малых ёмкостей.** DOL.

---

## 5. Расчёт сечения кабеля

Сечение кабеля выбирается по совокупности критериев. По ПУЭ 1.3 базой является нагрев, проверочно — потеря напряжения, защита от КЗ, механическая прочность.

### 5.1. Критерии выбора сечения

**1. Нагрев длительным расчётным током (ПУЭ 1.3, ГОСТ 50571-5-52).** Длительно допустимый ток жилы зависит от сечения, материала жилы (Cu / Al), типа изоляции (ПВХ, СПЭ, бумажная), способа прокладки (в воздухе, в трубе, в земле, в кабельном лотке) и поправочных коэффициентов (температура окружающей среды, число параллельных цепей, удельное сопротивление грунта).

**2. Потеря напряжения (ГОСТ 32144-2013, ПУЭ 1.2.21).** Допустимая потеря напряжения от точки присоединения до электроприёмника:
* нормально 5% для силовых цепей;
* 5% для цепей освещения внутри здания;
* при пуске двигателя кратковременно до 15...20%.

**3. Защита от токов короткого замыкания (ГОСТ 50571-4-43).** Выполняется проверка интеграла Джоуля:
I_к² × t ≤ k² × S²,
где I_к — ток КЗ (А), t — время отключения защиты (с), S — сечение жилы (мм²), k — коэффициент материала (для меди при ПВХ k = 115, при СПЭ k = 143; для алюминия — 76 и 94 соответственно).

**4. Механическая прочность.** Минимальное сечение для медной жилы — 1,0 мм² для проводки внутри помещений, 1,5 мм² для линейных кабелей; для алюминия — 2,5 мм² (ПУЭ 2.1.14). На КНС стандарт — медные жилы.

**5. Экономическая плотность тока (ПУЭ 1.3.25).** Для долгосрочно эксплуатируемых линий с известной нагрузкой производится проверка по экономической плотности тока. Для меди с ПВХ-изоляцией: 1,4...3,5 А/мм² (зависит от Tмакс — времени использования максимума нагрузки). Не является обязательным, но определяет эффективное решение.

### 5.2. Длительно допустимые токи (ГОСТ 31996, ПУЭ табл. 1.3.4...1.3.10)

Сводная таблица для медных кабелей с ПВХ-изоляцией, при +25 °C, способе прокладки «в воздухе», 4-жильный кабель.

| Сечение жилы, мм² | I_дл, А (Cu) | I_дл, А (Al) |
|---|---|---|
| 1,5 | 19 | — |
| 2,5 | 27 | 21 |
| 4   | 38 | 29 |
| 6   | 50 | 38 |
| 10  | 70 | 55 |
| 16  | 90 | 70 |
| 25  | 115 | 90 |
| 35  | 140 | 110 |
| 50  | 175 | 135 |
| 70  | 215 | 165 |
| 95  | 260 | 200 |
| 120 | 300 | 230 |
| 150 | 335 | 260 |
| 185 | 380 | 295 |
| 240 | 440 | 340 |
| 300 | 500 | 390 |
| 400 | 580 | 455 |
| 500 | 660 | 515 |
| 630 | 770 | 600 |

Поправки:
* при прокладке «в трубе» или «в коробе» — k = 0,80...0,93 (зависит от заполнения);
* при прокладке в земле в траншее — k = 1,15 относительно воздуха при ρ_земли = 100 °C·см/Вт;
* при t°окр > 25 °C — снижение по таблице (k = 0,84 при +35 °C, k = 0,71 при +45 °C, k = 0,50 при +55 °C);
* при числе параллельных кабелей в лотке: 2 кабеля k = 0,80; 3 — 0,75; 4 — 0,70; 6 — 0,65; 9 — 0,55.

### 5.3. Расчёт потери напряжения

Для трёхфазной линии:
ΔU% = (√3 × I × L × (R × cosφ + X × sinφ)) / U_ном × 100%,

где:
* I — расчётный ток нагрузки (А);
* L — длина линии (км);
* R — активное сопротивление кабеля при +20 °C (Ом/км), для меди ≈ 18,3 / S; для алюминия ≈ 30,3 / S;
* X — индуктивное сопротивление (Ом/км), 0,07...0,09 для проводов в трубе, 0,09...0,12 для воздушных линий;
* cosφ, sinφ — коэффициенты мощности нагрузки.

**Упрощённая формула (приближённая, для однородных сетей):**
ΔU% ≈ (P × L) / (γ × S × U_ном²) × 100%,
где P — активная мощность (Вт), L — длина (м), γ — удельная проводимость (для Cu при +20 °C γ = 56 м/(Ом·мм²); для Al γ = 33), S — сечение (мм²), U_ном — фазное или линейное в зависимости от схемы.

**Пример.** Двигатель 22 кВт, η = 0,92, cosφ = 0,87, U = 380 В.
I_ном = 22000 / (√3 × 380 × 0,92 × 0,87) = 44 А.
Длина кабеля от ШУ до двигателя 80 м.
Сечение по нагреву (с k_способа прокладки = 0,9): требуется 90 А → 16 мм² Cu (90 А × 0,9 ≈ 81 А, недостаточно), берём 25 мм² (115 × 0,9 = 103 А, ОК).
ΔU% ≈ (√3 × 44 × 0,08 × (0,73 + 0,07 × 0,49)) / 380 × 100% = (√3 × 44 × 0,08 × 0,77) / 380 × 100% ≈ 1,2%. Выполняется.

### 5.4. Проверка стойкости при КЗ

**Расчёт тока КЗ.** В упрощённом виде: I_кз = U_ф / Z_цепи, где Z_цепи — сумма импедансов трансформатора, кабельной линии, шин ШУ.

**Минимальное сечение, выдерживающее КЗ:**
S_мин = (I_кз × √t_отк) / k,
где t_отк — время отключения автоматического выключателя (для модульных QF класса C при I_кз ≥ 10 × I_ном — около 0,02 с; для силовых ВА с электронным расцепителем — настраивается, типично 0,1...0,2 с).

**Пример.** I_кз = 4500 А, t_отк = 0,1 с, k = 115 (Cu/ПВХ).
S_мин = 4500 × √0,1 / 115 = 4500 × 0,316 / 115 = 12,4 мм² → выбрано 16 мм² по нагреву и КЗ.

### 5.5. Типы кабелей, применяемых на КНС

| Марка | Расшифровка | Применение |
|-------|-------------|------------|
| ВВГнг(А)-LS | Силовой, 2...5 жил, ПВХ, не распространяющий горение, с пониженным дымообразованием | Внутренняя проводка ШУ, кабель от ШУ до двигателей в сухом колодце |
| ВВГнг(А)-FRLS | То же, огнестойкий | Питание пожарных насосов, аварийного освещения, противодымной вентиляции |
| ППГнг(А)-HF | СПЭ-изоляция, не распространяющий горение, безгалогенный | Электроустановки повышенной пожарной безопасности |
| КГ, КГН | Гибкий резиновый | Подключение переносного оборудования; не для постоянной прокладки |
| КПГСнг(А)-FRHF | Огнестойкий, безгалогенный, с медной жилой и сшитым полиэтиленом | Современный стандарт для пожарных систем |
| КПЭСнг(А)-LS | Контрольный экранированный | Сигнальные цепи, в т. ч. от датчиков уровня и Modbus |
| RVV / KVVG | Контрольный неэкранированный | Сигнальные цепи в нечувствительных к помехам сетях |
| КППГнг(А)-HF | Низковольтный для прокладки в кабельных каналах | Наружные участки |
| ВБбШв | Бронированный, с защитной оболочкой ПВХ | Прокладка в земле без труб |
| КГВПЭнг(А) | Гибкий, с экраном для подключения преобразователей частоты | Подключение двигателей от VFD |

**Особенность кабеля для VFD.** Применяется специальный кабель с симметричной конструкцией и заземляющим экраном (например, ВБбШвнг(А) с медным экраном или специализированные «Lapp Olflex Servo», «Kabeldonn Tronic», российские КГВПЭ). Экран соединяется с PE-шиной с обеих сторон. Длина кабеля от VFD до двигателя без выходного фильтра — не более 15...30 м (зависит от модели VFD); с выходным dU/dt-фильтром — до 50...100 м; с синусоидальным фильтром — до 200...300 м.

### 5.6. Способы прокладки и поправки

| Способ | Обозначение | k_способа |
|--------|-------------|-----------|
| В воздухе на лотке (открыто) | A1 | 1,00 |
| В коробе или закрытом лотке | A2, B1 | 0,90...0,93 |
| В трубе в воздухе | B1, B2 | 0,90 |
| Под штукатуркой | C | 0,85 |
| В земле в траншее (ρ = 100 °C·см/Вт) | D | 1,15 |
| В блоке, в коллекторе | E | 0,80 |
| Под полом | F | 0,87 |

Кроме того, поправки на температуру окружающей среды (ПУЭ табл. 1.3.3) и на число параллельных кабелей в одном пучке (ПУЭ табл. 1.3.12 и 1.3.26).

### 5.7. Защитный проводник PE и нейтраль N

* Сечение N = сечению фазных жил при 3-фазной нагрузке с долей третьей гармоники < 33% от номинального тока. При высоком уровне 3-й гармоники (характерно для VFD с диодными выпрямителями) — N выполняется с увеличенным сечением (1,5...2 × S фаз).
* PE: при S фазного ≤ 16 мм² → S_PE = S_ф; при 16 мм² < S_ф ≤ 35 мм² → S_PE = 16 мм²; при S_ф > 35 мм² → S_PE = S_ф / 2 (но не менее 16 мм²). Это требование ГОСТ Р 50571.5.54 п. 543.1.

### 5.8. Контрольные позиции при выборе кабеля

1. Расчётный ток нагрузки определён с учётом коэффициента одновременности и пусковых токов.
2. Сечение по нагреву прошло поправки на температуру и количество параллельных кабелей.
3. Потеря напряжения проверена в номинальном режиме и при пуске двигателя.
4. Сечение PE согласовано с фазным сечением.
5. Тип кабеля соответствует условиям прокладки и пожарной классификации помещения (FRLS — для пожарных систем, не распространяющий горение — везде).
6. Длина кабеля от VFD до двигателя проверена; при необходимости предусмотрен выходной фильтр.
7. Проверена стойкость при КЗ (интеграл Джоуля).

---

## 6. Защита и автоматика

Раздел регламентирует защитные функции, реализуемые в шкафах управления КНС: защита от перегрузки, КЗ, обрыва фаз, перенапряжений, утечки тока, перегрева двигателя, аварийных режимов работы.

### 6.1. Автоматический выключатель (QF)

Базовый аппарат защиты от КЗ и перегрузки. Состоит из теплового и электромагнитного расцепителей.

**Параметры подбора:**
* **Iном** — номинальный длительный ток. Должен быть ≥ I_рабочий, но не превышать допустимый ток кабеля.
* **Кратность электромагнитного расцепителя** — определяется буквой кривой:
  * **B** — 3...5 × Iном — для нагрузок с малым пусковым током (освещение, нагреватели).
  * **C** — 5...10 × Iном — стандарт для бытовых и общепромышленных нагрузок.
  * **D** — 10...20 × Iном — для двигателей с прямым пуском, трансформаторов.
  * **K** — 8...14 × Iном — для двигателей малой мощности (промышленный сегмент).
  * **MA** — только электромагнитный расцепитель, без тепловой защиты — для защиты двигателей с отдельным тепловым реле.
* **Отключающая способность Icu, Ics** — наибольший ток КЗ, который выключатель способен отключить (Icu — однократно, Ics — повторяемо). Типовые значения: 6 кА (бытовое применение), 10 кА (стандарт малых ШУ), 25/36 кА (промышленные ШУ), 50/65/100 кА (магистральные щиты).

**Подбор для двигателя:**
* Для DOL и Y/Δ — рекомендуется кривая D с Iном = (1,2...1,5) × I_ном двиг;
* Для двигателя с тепловым реле или термисторами — кривая C (тепловую защиту берёт на себя реле);
* Для двигателя за софтстартером или VFD — кривая C (пусковой ток ограничен, нагрев — функция софтстарта/VFD).

**Производители:**
* ABB S200/S202 (модульные), Tmax T1...T7 (силовые до 1600 А), Emax E1...E6 (стационарные до 6300 А);
* Schneider iC60, NSX, NW, Compact;
* Siemens 5SY, 3VA, 3WL;
* IEK ВА47 / ВА88;
* КЭАЗ ВА04, ВА08, ВА05, серия Optimat;
* Российские: DEKraft, EKF, TDM;
* Китайские/гибридные: CHINT NB1, NM1, Mitsubishi MCCB.

### 6.2. Автоматический выключатель защиты двигателя (QFM, MPCB)

Специализированный автомат (Motor Protection Circuit Breaker), сочетающий магнитный расцепитель с настраиваемым тепловым. Заменяет связку «автомат + контактор + тепловое реле» в части защиты.

**Преимущества:**
* компактнее связки;
* плавная регулировка теплового расцепителя в диапазоне (например, 13...18 А);
* Class 10 / 10A / 20 / 30 — определяет время срабатывания при перегрузке (Class 10 → срабатывание за 10 секунд при 7,2 × Iном; Class 30 → 30 с — для тяжёлых пусков).

**Производители:**
* ABB MS116, MS132, MS165, MS495 (премиум — настройка по Modbus, опциональные допмодули);
* Schneider GV2, GV3, GV4, TeSys Motor Manager;
* Siemens 3RV1, 3RV2;
* Российские: КЭАЗ ВА67, ИЭК ПР1.

### 6.3. Тепловое реле (KK, KM)

Самостоятельный аппарат защиты от перегрузки. Применяется в цепи контактора. Срабатывает при длительном превышении тока на 10...20%.

**Конструкция.** 3-фазный биметаллический элемент с регулировкой уставки и Class-классификацией. Опциональная компенсация температуры окружающей среды.

**Применение:**
* в схемах DOL: связка «контактор KM + тепловое реле KK»;
* в схемах Y/Δ: тепловое реле в цепи треугольника, ток = I_ном / √3.

**Производители:** ABB TF42/TF65/TF96, Schneider LRD, Siemens 3RU2, КЭАЗ РТ.

### 6.4. Контактор (KM)

Электромагнитный аппарат для коммутации силовой цепи двигателя.

**Параметры:**
* **Ie / AC-3 / AC-1** — номинальный ток в зависимости от категории применения:
  * AC-1 — резистивная нагрузка;
  * AC-3 — нормальный пуск двигателей с короткозамкнутым ротором (стандарт для КНС);
  * AC-4 — реверс или толчковый пуск (для подъёмников; не для КНС);
* **Uу** — напряжение управления (типовые: 24 В DC, 230 В AC, 24 В AC, 110 В AC);
* **число и тип вспомогательных контактов** (NO/NC, 1+1, 2+2, 4+4).

**Производители.** ABB AF (с электронной катушкой и широким диапазоном напряжения управления, например AF09...AF1650), Schneider TeSys F/D/K, Siemens 3RT, КЭАЗ КМ12.

### 6.5. Защита от перекоса фаз и обрыва фазы

Двигатель особенно чувствителен к асимметрии напряжения: при отсутствии одной фазы двигатель продолжает вращаться, но потребляет ток в 1,7...2 раза выше номинального и быстро перегревается.

**Реле контроля фаз (РКФ, Phase Sequence Relay).** Контролирует наличие, последовательность чередования и симметрию трёх фаз. При нарушении — обесточивает катушку контактора.

**Производители:** Меандр ЕЛ-11, ЕЛ-12, ОВЕН РНПП-301, Schneider RM35TF, ABB CM-PFE.

**Параметры срабатывания:** перекос фаз > 10% (типовое значение), пропадание любой фазы, нарушение чередования.

### 6.6. Защита от перенапряжений (OVR, УЗИП)

УЗИП — устройство защиты от импульсных перенапряжений (ГОСТ IEC 61643-11). Применяется на вводе в ШУ для защиты от грозовых разрядов и коммутационных перенапряжений в сети.

**Классы УЗИП:**
* **Класс I (B)** — для прямого удара молнии, испытательный импульс 10/350 мкс. Устанавливается на вводе зданий с молниезащитой III/IV категории. Iimp = 12,5...50 кА на полюс.
* **Класс II (C)** — для коммутационных перенапряжений и разрядов в проводах внутри здания, импульс 8/20 мкс. Стандарт для ВРУ и распредщитов. In = 5...20 кА.
* **Класс III (D)** — финальная защита непосредственно у электроприёмника, импульс 1,2/50 мкс. In = 1,5...10 кА.

**Типовая схема для КНС:**
* класс II на вводе ШУ (УЗИП 4P или 3P+N → PE);
* класс III перед ПЛК и чувствительными датчиками.

**Производители.** ABB OVR, Schneider iPRD/iQuick PRD, КЭАЗ ОПС1, ИЭК ОПС, Citel DAC, Phoenix Contact PLT.

### 6.7. Защита от утечки тока (УЗО, RCD)

**УЗО (устройство защитного отключения, дифференциальный выключатель)** срабатывает при превышении дифференциального тока (тока утечки на землю) уставки.

**Уставки (ГОСТ Р 50571.4.41):**
* **30 мА** — защита от поражения людей электрическим током (розетки, освещение в санузлах, наружные розетки) — обязательно по ПУЭ 7.1.
* **100 мА, 300 мА** — противопожарная защита, контроль состояния изоляции, защита от пожаров от утечек на землю.
* **500 мА...1 А** — селективные УЗО на вводных частях ШУ (для координации с групповыми УЗО).

**Тип УЗО:**
* **AC** — реагирует только на синусоидальный переменный дифференциальный ток.
* **A** — реагирует на синусоидальный и пульсирующий постоянный (с отсечкой 6 мА DC) — стандарт для бытовых нужд.
* **B** — реагирует на синусоидальный, пульсирующий постоянный и сглаженный постоянный — обязателен после VFD (преобразователи частоты могут создавать DC-составляющую дифференциального тока).
* **F** — для частот до 1 кГц (для специфических нагрузок).

**Применение на КНС.** УЗО типа B обязателен в цепях, где установлены преобразователи частоты, иначе дифференциальный ток с DC-составляющей может вывести УЗО типа A из строя или препятствовать его срабатыванию.

### 6.8. Тепловая защита двигателя

**Тепловое реле (см. 6.3)** — внешняя защита по току. Достоверна при длительной перегрузке, не срабатывает при заклинивании ротора (ток нарастает быстрее, чем биметалл нагревается).

**Термисторы PTC.** Полупроводниковые датчики с резким нарастанием сопротивления при превышении номинальной температуры (130, 150, 180 °C для классов изоляции B, F, H). Встроены в обмотку статора в трёх точках (по одному на фазу). Подключаются к специализированному реле PTC (отдельное или встроенное в реле двигателя).

**Производители реле PTC:** ABB CM-MSE, Schneider RM22TR, Siemens 3RN, ОВЕН РТЦ.

**Термистоны NTC, PT100, PT1000.** Аналоговые датчики, используются на крупных двигателях (> 75 кВт) и в моторах со встроенной диагностикой. Подключаются к ПЛК через модуль аналогового ввода. Позволяют мониторить температуру в реальном времени.

**Дополнительные функции, реализуемые на современных реле/PLC:**
* контроль числа пусков в час;
* защита от заклинивания (ток в первые 1...3 секунды должен превысить порог пускового, иначе — авария);
* защита от недогрузки (cosφ ниже уставки → насос работает «всухую»);
* защита от обрыва приводного ремня (на ВНС с ременной передачей).

### 6.9. Прочие защиты

* **Защита от пониженного напряжения (UVR).** Обесточивает контактор при снижении напряжения < 80% Uном.
* **Защита от повышенного напряжения.** Срабатывает при > 110% Uном.
* **Защита от частотных отклонений.** Применяется в островных режимах (с автономным питанием от ДГУ).
* **Защита от перегрева трансформатора питания ШУ (если ТР внутри ШУ).** Термостат на сердечнике или PT100 с реле.

---

## 7. Заземление и зануление

Заземление выполняет две функции: безопасности (защита от поражения электрическим током и пожара) и функциональную (обеспечение работы УЗО, выравнивание потенциалов оборудования).

### 7.1. Системы заземления (ГОСТ 50571.1, ПУЭ 1.7)

Кодирование двухбуквенное:
* первая буква — отношение источника к земле: T (заземлён), I (изолирован);
* вторая буква — отношение открытых проводящих частей: T (заземлены непосредственно), N (соединены с нейтралью источника).

**TN-C.** Защитный и нейтральный проводники объединены (PEN). Применялся в советской застройке. Запрещён в новых электроустановках жилого и общественного назначения. Допустим только для питающих линий промышленных зданий до точки разделения на N и PE.

**TN-C-S.** Питающая линия выполнена с PEN; внутри здания (после ВРУ) PEN разделяется на N и PE. **Стандарт для современной застройки в РФ.** Применяется на КНС: ввод 0,4 кВ от ТП — TN-C, ВРУ → разделительный зажим → внутри ШУ КНС — TN-S.

**TN-S.** N и PE раздельно от трансформатора до электроприёмника. Применяется для специальных задач (ШУ с чувствительной электроникой, где недопустимы блуждающие токи в PE).

**TT.** Источник заземлён, открытые проводящие части электроприёмника заземлены отдельным заземлителем (без связи с источником). Применяется в сельской местности, для отдельно стоящих объектов с собственной заземлителем. Требует обязательного УЗО для защиты от поражения током (автоматическое отключение по току короткого замыкания на землю не работает).

**IT.** Источник изолирован от земли; открытые проводящие части электроприёмников заземлены. Применяется в специфических установках (медицинские помещения, химические производства, шахты), где недопустим автоматический отказ при первом замыкании на землю. На КНС не применяется.

### 7.2. Заземляющее устройство

**Конструкция:**
* вертикальные электроды (стержневые из стальной полосы 50×50×5, уголок, или модульные стержни «Galmar», «ZandZ», «ОБО»);
* горизонтальные заземлители (стальная полоса 40×4 или 50×5);
* заземляющие проводники до главной заземляющей шины (ГЗШ) внутри ВРУ или ШУ.

**Нормированные сопротивления (ПУЭ 1.7.101 — 1.7.103):**
* **R ≤ 4 Ом** — для электроустановок до 1000 В с источником, имеющим заземление нейтрали (TN, TT). При мощности источника > 100 кВА.
* **R ≤ 10 Ом** — при мощности источника ≤ 100 кВА.
* **R ≤ 30 Ом** (с применением УЗО) — для отдельных электроустановок с малой мощностью и удалённым источником.
* **R ≤ 0,5 Ом** — для электроустановок 110 кВ и выше (для подстанций ТП на КНС магистрального масштаба).

**Поправка на грунт.** Удельное сопротивление грунта ρ варьируется: чернозём 50 Ом·м, песок сухой 1000 Ом·м, скальные грунты 1000...10000 Ом·м, глина влажная 30...50 Ом·м. Для скальных грунтов применяют засыпку «электрической» бентонитовой смесью или электролитические заземлители.

### 7.3. Расчёт заземлителя

**Сопротивление одиночного вертикального стержневого электрода (формула Дольфинга):**
R₁ = (ρ / (2π × L)) × (ln(2L/d) + 0,5 × ln((4t + L) / (4t − L))),
где L — длина электрода (м), d — диаметр электрода (м), t — глубина залегания середины электрода (м).

**Сопротивление группы из n электродов:**
R_гр = R₁ / (n × η),
где η — коэффициент использования (зависит от конфигурации, обычно 0,4...0,8).

**Пример.** ρ = 100 Ом·м, L = 3 м, d = 0,016 м (стержень модульный), t = 1,5 м (середина).
R₁ = (100 / (2π × 3)) × (ln(6/0,016) + 0,5 × ln((4×1,5+3)/(4×1,5−3))) = 5,31 × (ln(375) + 0,5 × ln(9/3)) = 5,31 × (5,93 + 0,55) = 5,31 × 6,48 = 34,4 Ом.
Для R_гр = 4 Ом и η = 0,7: n = 34,4 / (4 × 0,7) = 12,3 → берём 13 электродов.

### 7.4. Уравнивание потенциалов

**Главная система уравнивания потенциалов (ГСУП).** На вводе в здание соединяются металлические трубопроводы (вода, канализация, газ, отопление), металлические оболочки кабелей, ГЗШ. Сечение проводника ГСУП — не менее 1/2 от наибольшего сечения PE-проводника, минимум 6 мм² Cu.

**Дополнительная система уравнивания потенциалов (ДСУП).** В отдельных помещениях с повышенной опасностью (КНС, души, бассейны) — дополнительное соединение всех металлических корпусов и трубопроводов в локальной зоне. Сечение — не менее 4 мм² Cu (для медных).

**В КНС:** металлический корпус приёмной камеры (если есть), направляющие штанги для погружных насосов, кронштейны лестниц, металлические трубопроводы → объединяются с ДСУП и подключаются к ГЗШ.

### 7.5. Молниезащита (СО 153-34.21.122-2003)

Применяется для крупных НС, размещённых на открытых площадках, особенно в районах с грозовой активностью.

**Категории молниезащиты:**
* **Категория I** — для зданий с зонами B-I, B-II (взрывоопасные). Самая высокая степень. Применяется к ЛОС с реагентами и КНС с нефтепродуктами в стоках.
* **Категория II** — для зданий с зонами B-Iа, B-Iб, B-IIа.
* **Категория III** — для остальных промышленных зданий с риском пожара или людьми.

**Состав:**
* молниеприёмник (стержневой, тросовый или сетчатый);
* токоотводы (плоская или круглая сталь, медь);
* заземлитель (отдельный или объединённый с защитным заземлением).

**Расчёт.** Зона защиты определяется по эталонным методикам СО 153-34.21.122 (типы зон A, B). Для шкафов на открытой площадке высотой 2 м мачта-молниеотвод высотой 12 м обеспечивает зону A в радиусе 6 м.

### 7.6. Заземление погружных канализационных насосов

Особенность: насос находится в жидкости, контакт с PE — через корпус и силовой кабель. В кабеле — отдельная жила PE сечением, согласованным с фазным.

**Цепь PE:** клемма PE двигателя → жила PE кабеля → клемма PE в ШУ → шина PE ШУ → ГЗШ → заземляющий контур.

**Особое требование.** При длительном пребывании в стоках возможна электрохимическая коррозия корпуса насоса. Для её снижения применяют катодную защиту (магниевые или цинковые аноды), что особенно актуально на станциях с агрессивной средой.

---

## 8. Шкафы управления (НКУ)

ШУ — функциональный центр КНС: содержит силовое, защитное, коммутационное оборудование, средства автоматизации, средства человеко-машинного интерфейса и связи. Подбор и проектирование ШУ — отдельная инженерная задача.

### 8.1. Конструктивные исполнения

**Корпуса наружного монтажа (металлические).**
* **ABB SR / SRX / Gemini** — серия наружных шкафов из листовой стали с порошковой окраской, IP65/IP66, ассортимент от 200×200 мм до 1800×1200 мм.
* **Schneider Spacial S3D / WM / SM / SMX** — стальные шкафы IP55/IP66, в том числе двойные с термоизоляцией.
* **Rittal AE / TS-IT / SE-8** — премиум-сегмент, ассортимент от мини-шкафов до серверных стоек.
* **Российские:** ИЭК TITAN/PRIME, КЭАЗ TC, ДКС CE, Aikon ШУ-стальные корпуса.

**Корпуса из АБС/полиэстера.** Применяются для агрессивных сред (морская, химическая):
* **ABB Gemini / Mistral**;
* **Schneider Thalassa**;
* **Italy Conchiglia / Eldon Mascot**.

**Шкафы напольные (магистральные).** Для крупных КНС с большим количеством оборудования: Rittal TS-8, Schneider Prisma Plus, ABB ArTu, EAE Modus.

### 8.2. Климатическое исполнение и защита

**УХЛ1 / У1.** Для шкафов на открытой площадке. Обязательны:
* подогрев внутри шкафа (резистивный или термостат + ТЭН) — 100...500 Вт в зависимости от объёма;
* термостат на 0...+10 °C для включения подогрева, +35...+40 °C для включения вентилятора;
* вентилятор с фильтром (приточный + вытяжной с обратным клапаном) — против перегрева летом;
* антиконденсатный гель или термостатируемые гермовводы.

**УХЛ4.** Для отапливаемых помещений. Подогрев не требуется.

**Т1.** Для тропиков — солнечная радиация, повышенная влажность. Дополнительный солнцезащитный козырёк.

**М1.** Для морских условий — соленый туман, морская вода. Корпуса нержавеющей стали 304/316L или специальные краски (ALK 17 + AlMgSi 1, эпоксидно-полиуретан).

### 8.3. Внутренняя структура ШУ КНС

**Типовое расположение:**
1. **Зона ввода (верх, левый угол).** Кабельный ввод снизу/сверху, ОПС1/2 (УЗИП), главный рубильник QS, ввод 1, ввод 2, АВР.
2. **Зона силовых аппаратов (центральная часть).** Автоматические выключатели QF, контакторы KM, тепловые реле, софтстартеры/VFD.
3. **Зона управления и сигнализации (правая или нижняя часть).** ПЛК, реле, клеммы для сигналов, источник питания 24 В DC, ИБП (для ПЛК и аварийных функций).
4. **Зона связи и HMI.** GSM-модем / 4G-модуль, антенна, HMI-панель на двери, кнопки и сигнальные лампы.
5. **Зона трансформатора напряжения собственных нужд (ТН).** При отдельном питании цепей управления 230 В.

### 8.4. ПЛК (программируемый логический контроллер)

Ядро автоматики ШУ. Обрабатывает дискретные и аналоговые сигналы, реализует логику управления, диагностику, передаёт данные в SCADA.

**ABB AC500 (премиум-серия).**
* PM5630, PM5650, PM5670, PM5675 — мощные процессоры с поддержкой Profinet, EtherCAT, Modbus TCP/RTU, OPC UA;
* AC500-eCo (PM553...PM583) — компактные модели для малых и средних задач;
* AC500-XC — расширенный диапазон температур -40...+70 °C для уличного применения;
* Поддержка языков IEC 61131-3: ST, FBD, LD, IL, SFC. Среда — Automation Builder.

**Siemens SIMATIC.**
* S7-1200 (CPU 1211...1217) — компактные, для малых и средних задач, до 100+ I/O;
* S7-1500 (CPU 1511...1518) — мощные, для крупных задач, до тысяч I/O;
* ET 200SP — модульная распределённая система ввода/вывода;
* Среда — TIA Portal.

**Schneider Modicon.**
* M221 / M241 / M251 / M262 — компактные, для малых задач;
* M580 — мощный (Ethernet-backplane);
* Среда — EcoStruxure Machine Expert.

**Mitsubishi.**
* FX5U (iQ-F) — компактные, многофункциональные;
* Q-серия и iQ-R — для средних и крупных задач;
* Среда — GX Works3.

**Российские.**
* **ОВЕН ПЛК150, ПЛК160, ПЛК210, ПЛК323.** Среда CODESYS V3.5 (бесплатная). Поддержка IEC 61131-3. Сертифицирован для применения в РФ.
* **ОНИКС МК4 (Мегарон).** Применяется в Aikon ЩУН-КНС в варианте МАКС с PDP-сертификацией.
* **Segnetics SMH2010, Pixel.** Программируется в SMLogix.
* **КонтрАвт МСО, ТРМ.** Регуляторы и контроллеры малой мощности.
* **Текон ТКМ410, ТКМ51.** Распределённые ПЛК для энергетики.

**Параметры подбора:**
* объём I/O (10...100 для бытовой КНС, 50...500 для средней, 500...5000 для магистральной);
* типы I/O: дискретные (DI 24 В DC, DO релейные/транзисторные, AI 4...20 мА / 0...10 В, AO);
* температурный диапазон;
* коммуникации;
* среда программирования и поддержка;
* доступность отечественной поддержки (важно после 2022 г.).

### 8.5. HMI-панели

**Модели для КНС:**
* **Weintek MT8051iE / MT8071iE / MT8103iE** — TFT 4,3"/7"/10,1", сенсорные, поддержка Modbus, Ethernet, USB, сертификат FCC/CE/RoHS, цена 7...40 тыс ₽.
* **Beijer X2 / iX2** — премиум, с расширенными возможностями графики и SCADA-функциональностью.
* **ABB CP400** — линейка от 4,3" до 15", интеграция с AC500.
* **Siemens KTP / TP / KP / SIMATIC HMI Comfort Panel.**
* **Schneider Magelis HMIGTO / HMIST / Harmony.**
* **ОВЕН СП270 / СП310 / СП315 / СП330** — российские, программируется в собственной среде «Конфигуратор СП».
* **Сегнетика Pixel-1900** — российская, программируется в SMLogix.

**Минимальный набор экранов:**
1. Главный мнемокран КНС (резервуар, насосы, уровни, состояния).
2. Архив аварий и журнал событий.
3. Тренды (графики уровней, давления, температуры, тока).
4. Параметры (уставки уровней, времена работы насосов, паузы).
5. Сервисное меню (тестирование выходов, сброс счётчиков, отладка).

### 8.6. Коммуникации

**Modbus RTU.** Базовый протокол для соединения ПЛК ↔ HMI / ПЛК ↔ датчиков / ПЛК ↔ VFD / ПЛК ↔ электросчётчиков. Физический уровень RS-485 (двухпроводный, до 1200 м). Скорости 9600 / 19200 / 38400 / 57600 / 115200 бит/с. Адресация до 247 устройств на одной линии.

**Modbus TCP.** Тот же протокол поверх Ethernet/IP. Без ограничения по числу узлов. Применяется для связи с диспетчерским пультом, для сегментирования полевой сети.

**Profinet.** Стандарт Siemens. Реальное время до 1 мс. Применяется для ответственных приложений (синхронизация моторов, координированное движение).

**EtherCAT.** Реальное время до 100 мкс. Применяется в специализированных задачах.

**HART.** Гибридный аналого-цифровой протокол поверх 4...20 мА. Используется для интеллектуальных датчиков давления, температуры, расходомеров. Программирование с помощью HART-коммуникатора или ПК.

**OPC UA.** Стандарт обмена с верхним уровнем (SCADA, MES, ERP). Поддерживает безопасность, сложную модель данных. С 2020-х — переход с OPC DA на OPC UA.

**MQTT.** Лёгкий протокол публикации/подписки, через брокер. Применяется в IoT-проектах для облачной диспетчеризации (Vegabox, ОВЕН Cloud, Mosquitto).

**GSM/3G/4G.** Передача аварий по SMS, e-mail; передача данных в облако через GPRS/LTE. Модули: Aikon, Teltonika RUT240/RUT955/RUT360, Robustel, российские СПРУТ.

**Ethernet/IP.** Стандарт Rockwell. Применяется в нефтегазе и на крупных промышленных комплексах.

### 8.7. Источники питания вторичного напряжения

* **24 В DC SMPS.** Импульсный источник для питания ПЛК, реле, датчиков, HMI. Мощность 60...480 Вт. Производители: Mean Well, Phoenix Contact, Siemens SITOP, ABB CP-T, ОВЕН БПС.
* **ИБП 24 В DC.** Поддержание питания ПЛК и КИПиА при пропадании питания. Аккумуляторы свинцово-кислотные VRLA или LiFePO₄.
* **ИБП 230 В AC online.** Для HMI и связи. APC Smart-UPS 1...3 кВА.

### 8.8. Реле и интерфейсные модули

**Электромеханические реле RM.** Применяются для гальванической развязки сигналов, для коммутации малых нагрузок (лампы, сирены).

**Производители:** Phoenix Contact PLC-RSC, Weidmüller TMRA, Schrack, Finder, Omron, ОВЕН.

**Полупроводниковые реле SSR.** Бесконтактные, для частой коммутации (например, нагревателей в шкафу).

**Интерфейсные клеммные модули.** Для подключения сигналов от датчиков с барьерами искробезопасности (для ATEX).

---

## 9. Логика управления КНС

Логика управления — программная составляющая ШУ, реализуется в ПЛК и определяет поведение насосов, аварийные алгоритмы, оптимизацию работы.

### 9.1. Уровни в приёмной камере

Минимально определяются 4 рабочих уровня:
* **A (Stop)** — нижний аварийный, ниже всасывающего патрубка насоса. При его достижении — насос обязательно остановлен (защита от сухого хода).
* **B (Lower Operating, насос «вкл/выкл», нижняя точка рабочего диапазона)** — насос остановлен.
* **C (Upper Operating, верхняя точка рабочего диапазона)** — насос включён.
* **D (Alarm High)** — верхний аварийный. При его достижении — авария «затопление приёмной камеры», включаются все насосы, отправляется аварийный сигнал.

В развитых системах добавляются:
* **A1 (нижний аварийный, дублирующий)** — резервный поплавок «сухой ход».
* **C1 (Lead On)** — включение ведущего насоса.
* **C2 (Lag On)** — включение резервного насоса (при росте уровня выше уставки за определённое время).
* **D1 (Aux High)** — переполнение, сигнализация.
* **D2 (Overflow)** — авария дренажа в отстойник или дренажную канаву.

### 9.2. Поплавковые датчики уровня

**Принцип.** Внутри пластикового корпуса находится переключатель-балласт. Когда поплавок поднимается под действием уровня жидкости — переключатель меняет состояние (NO → NC).

**Преимущества.** Простота, низкая стоимость (1...5 тыс ₽ за поплавок), отсутствие внешнего питания, IP68.

**Недостатки.** Дискретный сигнал (только «вкл/выкл»), уязвимость к загрязнению (волосы, тряпки могут зацепить кабель), невозможность плавного регулирования.

**Производители.** Mac3, Magnetrol, ОВЕН ДПУ, REGEN, Pedrollo. Цены 1...10 тыс ₽.

**Типовая раскладка для КНС с одним рабочим + резерв:**
* поплавок 1 — Stop (A);
* поплавок 2 — Lead On (C1);
* поплавок 3 — Lag On (C2);
* поплавок 4 — Alarm High (D).

### 9.3. Гидростатические датчики уровня

**Принцип.** Тензодатчик на дне резервуара (или в специальной погружной капсуле) измеряет давление столба жидкости. Сигнал 4...20 мА передаётся в ПЛК.

**Преимущества.** Аналоговый сигнал → плавное регулирование, точные тренды, диагностика. Большой выбор моделей по диапазону (0...0,4 м, 0...2,5 м, 0...10 м).

**Недостатки.** Чувствительность к плотности жидкости (для канализации с переменной концентрацией илов — погрешность 2...5%), необходимость периодической калибровки и очистки мембраны.

**Производители.** Endress+Hauser Waterpilot FMX21, Vega VEGABAR 14/15, Pulsar, Aplisens SG-25, ОВЕН ПД, ВИКА, Klay-Instruments.

### 9.4. Ультразвуковые датчики уровня

**Принцип.** Излучатель на верху резервуара посылает ультразвуковой импульс вниз; отражённый от поверхности жидкости импульс возвращается; время задержки → уровень.

**Преимущества.** Бесконтактный (нет загрязнения), широкий диапазон (0,3...30 м), не зависит от плотности.

**Недостатки.** Чувствительность к пене (характерно для канализационных стоков), к турбулентности, необходимость точной геометрии резервуара (мёртвая зона у датчика 0,3...0,5 м, нечувствительная зона у дна).

**Производители.** Endress+Hauser Prosonic FMU40, Siemens SITRANS LU, Vega VEGASON, Pulsar Ultra 5/dB, Pepperl+Fuchs UC.

### 9.5. Радарные датчики уровня

**Принцип.** Микроволновый импульс / FMCW-радар. Точность 0,5...2 мм. Не чувствителен к пене и парам.

**Преимущества.** Высокая точность, нечувствительность к среде, диапазон до 80 м.

**Недостатки.** Высокая стоимость (50...300 тыс ₽).

**Применение.** На крупных КНС/ВНС с переменной плотностью жидкости и интенсивной пенообразованием.

**Производители.** Endress+Hauser Micropilot FMR50/53/56/57, Vega VEGAPULS, Siemens SITRANS LR, Krohne Optiwave.

### 9.6. Чередование насосов (Lead/Lag)

Логика равномерного распределения наработки между насосами.

**Простое чередование по очереди.** При каждом цикле включения «ведущий» меняется по принципу round-robin. Для двух насосов: 1-2-1-2-1-2... Для трёх: 1-2-3-1-2-3...

**Чередование по наработке часов (motor hours).** ПЛК отслеживает суммарное время работы каждого насоса. При следующем включении выбирается насос с минимальной наработкой. Этот алгоритм лучше учитывает аварийные остановки.

**Чередование по числу пусков.** Аналогично, но критерий — число пусков. Применяется для повышения ресурса уплотнений.

**Включение второго насоса (Lag On).** При росте уровня выше уставки C2 (превышение производительности первого насоса) или при превышении длительности работы первого насоса (например, > 30 минут).

### 9.7. Аварии и действия по ним

**Авария «Сухой ход» (Stop, A).** Достигнут нижний аварийный уровень при работающем насосе → принудительный останов, запись в журнал, отображение на HMI. Сброс — автоматический после восстановления уровня.

**Авария «Затопление приёмной камеры» (D).** Высокий уровень при работающих насосах → включить резервный, передать сигнал в SCADA / SMS. Если через 5...10 минут уровень не падает — включить аварийный перелив (открыть задвижку перелива в дренаж или вызов оператора).

**Авария «Перегрузка двигателя».** Срабатывает тепловое реле/PTC → насос остановлен, на HMI выведен код ошибки, на SMS отправлено сообщение, ПЛК пытается перезапустить через 5...30 минут (с числом попыток 1...3) или ждёт ручного сброса.

**Авария «Затопление сухого приямка / помещения ШУ».** Срабатывает поплавок в дренаже сухого колодца → отключение силового питания насосов (защита от КЗ при попадании воды), сигнал «затопление машинного зала».

**Авария «Перегрев двигателя» (по PTC).** Останов насоса, задержка перезапуска не менее 30 минут (для остывания обмоток).

**Авария «Отказ датчика уровня».** Несоответствие сигналов от поплавков и/или гидростатического / ультразвукового датчика. Проявляется как: гидростатика показывает уровень X, поплавок верхнего уровня сработал — расхождение → авария «Несоответствие датчиков», переход на резервную логику (по поплавкам).

**Авария «Отказ обратного клапана».** Косвенный признак — насос остановился, но по тренду уровень начинает быстро расти (стоки возвращаются из напорного коллектора). Выявляется путём сравнения скорости заполнения с расчётной.

**Авария «Падение давления» (для ВНС).** На напорной стороне ВНС (после насоса) — снижение давления ниже уставки → авария, сигнализация в SCADA, перевод режимов работы.

**Авария «Открытая дверь шкафа».** Концевик на двери. При открытии — сигнал; в режиме «безопасности» при отсутствии оператора — включение мигалки и сирены.

**Авария «Пропадание основной фазы / низкое напряжение».** РКФ → отключение силовых цепей, сигнал в SCADA.

**Авария «Питание от ДГУ».** При работе от резервного источника — индикация на HMI и в SCADA.

### 9.8. Алгоритмы работы для разных типов КНС

**Бытовая КНС с одним насосом (примеры — Pedrollo SAR, Wilo Drainlift):**
1. При уровне ≥ C: включить насос.
2. При уровне ≤ A: остановить насос.
3. Между — насос работает по гистерезису.
4. При уровне ≥ D: включить аварийную сигнализацию.

**Малая КНС с 1 рабочим + 1 резерв:**
1. Round-robin между насосами при каждом цикле.
2. При длительной работе ведущего > 30 минут → включить резервный (предположение об отказе).
3. При уровне > C2 → включить второй (производительность одного недостаточна).

**Средняя КНС 2 рабочих + 1 резерв:**
1. Round-robin распределение Lead/Lag/Standby.
2. При уровне C → включить Lead.
3. При уровне C1 → включить Lag.
4. При уровне D → включить Standby (все три).
5. При аварии любого → автоматический сброс этого насоса с занятой роли, переключение Standby в Lead.

**Крупная КНС или ВНС с VFD:**
1. ПИД-регулирование уровня в приёмной камере. Уставка SP = (C + B)/2.
2. ПЛК вычисляет ошибку e = (уровень − SP).
3. Регулятор PID управляет частотой Lead-VFD (10...50 Гц).
4. При насыщении (Lead на 50 Гц и уровень растёт) → включить Lag.
5. Постоянный мониторинг, плавное вращение.
6. Защита от остановки в нулевом расходе (при остановке Lead-двигателя).

**КНС пожарная или специальная:**
1. По сигналу пожарной автоматики (сухой контакт) → включить пожарные насосы (1 рабочий + 1 резерв).
2. Контроль напряжения в трубопроводе.
3. Запись событий и времени.
4. Контроль наработки и тестовый запуск раз в неделю / месяц по расписанию.

### 9.9. Параметры в ПЛК (типовые уставки)

Для типовой средней КНС с двумя погружными насосами в едином резервуаре:

| Параметр | Значение | Комментарий |
|----------|----------|-------------|
| Уровень A (Stop) | 0,5 м над дном | Не ниже всасывающего патрубка + 0,2 м |
| Уровень B | 1,0 м | Нижний рабочий |
| Уровень C (Lead On) | 2,5 м | Верхний рабочий |
| Уровень C2 (Lag On) | 2,8 м | Включение второго насоса |
| Уровень D (Alarm) | 3,2 м | Аварийный высокий |
| Минимальная пауза между пусками | 60 секунд | Защита от частых пусков |
| Максимальная длительность 1 цикла | 30 минут | Защита от длительной работы |
| Число пусков в час | ≤ 30 | Параметр насосов S3 |
| Гистерезис | 5...10 см | Для гидростатического датчика |
| Тайм-аут аварии «Затопление» | 10 минут | Время на самостоятельное возвращение |
| Тайм-аут перезапуска после перегрева | 30 минут | Для остывания обмоток |
| Чередование насосов | round-robin | Или по наработке |

---

## 10. Диспетчеризация (АСУТП)

АСУТП — автоматизированная система управления технологическим процессом. Включает несколько уровней.

### 10.1. Уровни АСУТП (по архитектуре ISA-95)

**Уровень 0. Полевой (Field Level).** Датчики, исполнительные механизмы, сигналы 4...20 мА, дискретные сигналы 24 В DC.

**Уровень 1. Управление (Control Level).** ПЛК, частотные приводы, локальные регуляторы, ввод/вывод. Обработка в реальном времени.

**Уровень 2. SCADA / HMI (Operator Level).** Диспетчерский пульт. Мнемокраны, тренды, журналы, аварии, дистанционное управление. Связь с ПЛК по Modbus TCP, OPC UA, EtherNet/IP.

**Уровень 3. MES (Manufacturing Execution).** Системы оперативного учёта, планирование, хранение исторических данных. Работа с базой данных. Часто на уровне 2 или объединена с SCADA.

**Уровень 4. ERP/КИС (Enterprise).** Корпоративная информационная система. Финансы, логистика, поставки, отчётность.

### 10.2. Полевой уровень

**Датчики:**
* **Давление:** 4...20 мА с HART или цифровой Profibus PA. Endress+Hauser Cerabar PMC, Vega VEGABAR, Siemens SITRANS P, российские ВИКА А10, ВЛ Тиара.
* **Расход:** электромагнитные расходомеры Endress+Hauser Promag, Krohne Optiflux, Siemens SITRANS F, ВЗЛЁТ ЭР, ТЕХПРОМАВТОМАТИКА. Сигнал 4...20 мА с HART, Modbus, Profibus.
* **Уровень:** см. раздел 9.
* **Температура:** PT100/PT1000 с двух/трёх/четырёхпроводным подключением. Endress+Hauser, Vega, российские Метран, ОВЕН.
* **Содержание газов:** O₂, H₂S, CH₄, NH₃ — газоанализаторы Crowcon, Honeywell, российские Хоббит-Т, Сигма-1, ОПТИКС-1.
* **Качество воды:** pH, ОВП, проводимость, мутность — для ЛОС: Endress+Hauser Liquiline, Hach.
* **Концентрация активного хлора, аммиака:** ИП-ХК-1, ОПТИЧЕСКИЕ датчики.

**Исполнительные механизмы:**
* электроприводы задвижек (Auma, Rotork, СОВКОМ);
* электромагнитные клапаны;
* регулирующие клапаны с пневмо/электроприводом.

**Сигналы:**
* 4...20 мА (стандарт),
* 0...10 В (для упрощённых задач),
* HART (поверх 4...20 мА),
* Profibus PA, Foundation Fieldbus,
* IO-Link.

### 10.3. Уровень контроллера

ПЛК (см. 8.4). Реализует:
* алгоритм управления насосами;
* контроль аварий и блокировок;
* передачу данных в SCADA;
* журналирование;
* самодиагностику.

### 10.4. SCADA (Supervisory Control And Data Acquisition)

**Функции:**
* сбор данных с ПЛК (опрос или event-driven);
* визуализация (мнемокраны, тренды, гистограммы);
* ведение журналов аварий и оперативных событий;
* ведение архивов трендов в исторической базе данных;
* квитирование аварий и подтверждение действий оператором;
* удалённое управление (с разграничением прав);
* отчётность (smene-reports, sutochnye, mesyachnye);
* интеграция с ERP/КИС, GIS-системами.

**Платформы (в РФ применяются):**

* **Trace Mode 6/7 (AdAstra Research Group).** Российская SCADA, более 150 драйверов, поддержка Modbus, OPC, OPC UA, Profibus. Лицензии: SOFT-Trace Mode (2000-5000 тегов), HARD-Trace Mode (10000+). Сертифицирован для применения на критической инфраструктуре.
* **Master SCADA (ИнСАТ).** Российская SCADA. Интеграция с 1С. Применяется в ЖКХ, водоканалах, нефтегазе.
* **Wonderware InTouch / System Platform (AVEVA).** Лидер мирового рынка. Применяется на крупных промышленных объектах.
* **Schneider Citect / SCADAPack.** Полноценная платформа с резервированием, кластеризацией.
* **iFix (GE Digital).** Применяется в энергетике, нефтегазе.
* **Citect SCADA (Schneider).** Премиум-сегмент.
* **InCounter (КонтрАвт).** Российская система для малых и средних объектов.
* **Open Source: ScadaBR, Rapid SCADA (Россия), OpenSCADA.**

**Архитектуры:**
* **Standalone** (локальный сервер на ПК): для малых объектов, до 1000 тегов.
* **Client-Server**: для средних, с разделением функций.
* **Distributed Server**: для крупных, с резервированием.
* **Web-SCADA**: доступ через браузер, для удалённого мониторинга.

### 10.5. Облачные платформы для КНС

**Vegabox / VEGA Inventory System.** Платформа Endress+Hauser/VEGA для инвентаризации уровня в резервуарах. Передача через GSM/LoRa.

**ОВЕН Cloud.** Российская облачная платформа для удалённого мониторинга и управления. Бесплатная подписка для базового функционала, платная — для расширенной аналитики и SMS-нотификаций.

**Aikon Cloud / SCADA Aikon.** Решение Aikon (комплекс-сервис). Интеграция с ЩУН-КНС панелями. Просмотр через web-интерфейс и Telegram-бот.

**AVEVA System Platform / Insight.** Облачная экосистема AVEVA для промышленных IoT.

**Yandex IoT Core / Yandex Cloud.** Платформа Yandex для IoT. Применяется при разработке кастомных решений с MQTT, REST API, Yandex Functions.

**Industrial IoT (общие платформы):** AWS IoT Core, Azure IoT Hub, Google Cloud IoT, ThingsBoard (open source).

### 10.6. Протоколы для нижнего уровня

| Протокол | Скорость | Расстояние | Применение | Особенности |
|----------|----------|------------|------------|-------------|
| Modbus RTU | до 115 кбит/с | до 1200 м | ПЛК ↔ датчики, VFD | RS-485, master-slave |
| Modbus TCP | до 100 Мбит/с | LAN, неогранич. | ПЛК ↔ ПЛК, SCADA | Ethernet |
| Profibus DP | 12 Мбит/с | до 1200 м (зависит от скорости) | Промышленные сети | RS-485, более сложное конфигурирование |
| Profibus PA | до 31 кбит/с | до 1900 м | КИПиА с искробезопасностью | 2-проводной с питанием |
| Profinet | 100 Мбит/с / 1 Гбит/с | LAN | Real-time управление | Ethernet, сертификация PI |
| Ethernet/IP | 100 Мбит/с / 1 Гбит/с | LAN | Rockwell-сети | CIP-протокол |
| EtherCAT | 100 Мбит/с (real-time < 100 мкс) | LAN | Сервоприводы, прецизионное управление | Master-slave, высокая скорость |
| HART | 1200 бит/с | 1500 м | Smart-датчики поверх 4-20 мА | Гибридный |
| IO-Link | 230 кбит/с | до 20 м | Smart-датчики и исполнители | Point-to-point |
| OPC UA | до 1 Гбит/с | LAN/WAN | Связь SCADA ↔ MES, IoT | Безопасный, открытый стандарт |
| MQTT | до 1 Гбит/с | LAN/Internet | IoT, облако | Publish-subscribe, лёгкий |
| LoRaWAN | до 50 кбит/с | до 15 км | Удалённые датчики | Низкое энергопотребление |
| NB-IoT, LTE-M | до 1 Мбит/с | сотовая сеть | Удалённый мониторинг | Низкое энергопотребление, узкая полоса |

### 10.7. Стандарт IEC 61850 (для энергообъектов)

Применяется на электрических подстанциях, реализующих питание КНС/ВНС. Описывает обмен данными между интеллектуальными электронными устройствами (IED): защитная автоматика, измерительные приборы, управляющие устройства. Использует MMS (Modbus-аналог поверх TCP) и GOOSE (быстрая передача статусов между IED). На крупных насосных станциях с собственной подстанцией IEC 61850 применяется для координации защит.

### 10.8. Кибербезопасность АСУТП

**Угрозы:**
* несанкционированный доступ к ПЛК через USB/Ethernet;
* атаки на SCADA через VPN или RDP;
* модификация прошивки (например, Stuxnet-style атака);
* перехват и модификация Modbus-трафика.

**Меры защиты:**
* сегментирование сетей (DMZ между корпоративной и АСУТП-сетями);
* двухфакторная аутентификация для удалённого доступа;
* журнал событий с экспортом в SIEM;
* физическая защита (замки на шкафах, мониторинг доступа);
* периодическое обновление прошивок и SCADA-ПО;
* аудит уязвимостей.

**Стандарты:**
* **IEC 62443** «Промышленные сети связи. Безопасность сетей и систем». Серия из 14+ документов.
* **NIST 800-82** «Guide to Industrial Control Systems Security».
* **Приказ ФСТЭК № 31** (РФ) — требования по безопасности АСУ ТП на критических объектах информационной инфраструктуры.

---

## 11. ATEX / взрывозащита

Для КНС, перекачивающих стоки с растворёнными нефтепродуктами, фекально-хозяйственные стоки промпредприятий, сток от АЗС, ЛОС с содержанием ЛВЖ, обязательно применение взрывозащищённого оборудования.

### 11.1. Регуляторика

**Российские документы:**
* **ТР ТС 012/2011** «О безопасности оборудования для работы во взрывоопасных средах». Базовый регламент. Сертификация в форме сертификата ТР ТС 012, выдаваемого аккредитованной испытательной лабораторией.
* **ПУЭ глава 7.3** — устройство электроустановок во взрывоопасных зонах.
* **ГОСТ Р МЭК 60079** (серия) — стандарты на взрывозащищённое электрооборудование. Гармонизированы с IEC 60079.
* **СП 75.13330** «Технологическое оборудование и трубопроводы».

**Международные:**
* **IEC 60079** — серия международных стандартов.
* **EN 60079** — европейские.
* **ATEX Directive 2014/34/EU** — директива ЕС.
* **NEC/CEC** — стандарты США/Канады (Class/Division/Group вместо Zone).

### 11.2. Классификация взрывоопасных зон

**Газы и пары (по продолжительности присутствия взрывоопасной среды):**
* **Зона 0** — взрывоопасная среда присутствует постоянно или длительно (≥ 1000 ч/год). Внутри ёмкости с ЛВЖ, в колодце с постоянными парами фекально-хозяйственного стока.
* **Зона 1** — взрывоопасная среда возможна периодически в нормальном режиме (10...1000 ч/год). Например, зона около горловины приёмной камеры КНС.
* **Зона 2** — взрывоопасная среда может появиться только при аварии и сохраняться кратковременно (< 10 ч/год). Например, помещение приёмной камеры с уплотнённым перекрытием при нормальной вентиляции.

**Пыль (для зерновых, угольных предприятий — для КНС обычно не применимо):**
* **Зона 20, 21, 22** — аналогично Зоне 0, 1, 2.

### 11.3. Виды взрывозащиты

| Маркировка | Метод | Принцип действия | Применение |
|------------|-------|------------------|------------|
| **Ex d** (взрывонепроницаемая оболочка, flameproof enclosure) | Корпус выдерживает внутренний взрыв и не передаёт пламя наружу | Электродвигатели, шкафы управления, светильники | Стандарт для двигателей |
| **Ex e** (повышенная безопасность, increased safety) | Конструктивные меры, исключающие возникновение опасных дуг или нагрева | Клеммные коробки, асинхронные двигатели с КЗ-ротором без щёток | Распред. коробки, цепи 24 В |
| **Ex i** (искробезопасная цепь, intrinsic safety) | Ограничение энергии в цепи | Цепи КИПиА, датчики, цепи Modbus в Зоне 1 | КИПиА: давление, температура, уровень |
| **Ex p** (заполнение под давлением, pressurized enclosure) | Внутри корпуса поддерживается избыточное давление инертным газом | Шкафы с обычным электрооборудованием, помещаемые в Зону 1 | Электродвигатели специального исполнения, шкафы управления |
| **Ex m** (заливка компаундом, encapsulation) | Электрические компоненты залиты твердеющим компаундом | Малые трансформаторы, реле | Малые элементы |
| **Ex q** (заполнение порошком, powder filling) | Электронагревательные элементы, окружённые кварцевым песком | Конденсаторы, радиоэлементы | Электронные компоненты |
| **Ex o** (масляное заполнение, oil immersion) | Электрооборудование погружено в масло | Большие трансформаторы, реле | Силовые трансформаторы |
| **Ex n** (тип защиты для Зоны 2) | Конструктивно исключено возникновение искр в нормальном режиме | Двигатели и шкафы для Зоны 2 | Зона 2 |

### 11.4. Маркировка взрывозащиты

Стандартный формат: **II 2G Ex db IIB T4 Gb** (по IEC 60079).

* **II** — группа оборудования: I (для шахт, метана), II (для прочих производств).
* **2** — категория оборудования: 1 (для Зоны 0/20), 2 (для Зоны 1/21), 3 (для Зоны 2/22). Обозначает уровень защиты.
* **G** — газы и пары; **D** — пыль; **GD** — оба.
* **Ex** — взрывозащищённое.
* **db, eb, ia/ib/ic** — конкретный вид защиты с уровнем (a/b/c).
* **IIA, IIB, IIC** — подгруппа газов:
  * **IIA** — пропан, метан, бытовые газы.
  * **IIB** — этилен, городской газ. Включает IIA. **Стандарт для канализации (наличие сероводорода, метана).**
  * **IIC** — водород, ацетилен. Самая строгая. Включает IIA и IIB.
* **T1...T6** — температурный класс:
  * **T1** ≤ 450 °C
  * **T2** ≤ 300 °C
  * **T3** ≤ 200 °C
  * **T4** ≤ 135 °C **(стандарт для канализационных стоков)**
  * **T5** ≤ 100 °C
  * **T6** ≤ 85 °C
* **Ga, Gb, Gc** — уровень защиты оборудования (EPL, Equipment Protection Level): a — для Зоны 0/20, b — для Зоны 1/21, c — для Зоны 2/22.

### 11.5. Применение взрывозащиты на КНС

**Стандартное решение для бытовой/промышленной канализационной КНС с возможностью присутствия H₂S и CH₄ в приёмной камере:**

* **Двигатель насоса:** II 2G Ex db IIB T4 Gb (взрывонепроницаемая оболочка, для метана и сероводорода).
* **Кабель:** обычный медный с PVC или СПЭ изоляцией, входит в зону через гермоввод Ex e.
* **Датчики уровня:** Ex ia (искробезопасные) с барьером искробезопасности в шкафу.
* **Поплавковые выключатели:** Ex ia или Ex d (зависит от категории).
* **Шкаф управления:** **обычное исполнение в Зоне 2 или вне взрывоопасной зоны.** В Зоне 1 — Ex p (под давлением) или Ex d. Стандарт — размещение ШУ в безопасной зоне (отдельный павильон, помещение оператора).
* **Освещение:** Ex de IIB T4 Gb или светодиодные взрывозащищённые светильники.
* **Розетки и выключатели:** Ex de IIB T4 Gb.
* **Концевики на горловинах люков:** Ex i.
* **Газоанализаторы:** Ex i / Ex d, чувствительность по H₂S, CH₄, CO.

### 11.6. Барьеры искробезопасности

При выводе сигналов от датчиков в Зоне 0/1 в шкаф безопасной зоны устанавливаются **барьеры искробезопасности**: гальванически изолируют цепь питания и сигнала, ограничивают ток, напряжение и мощность до уровней, не способных вызвать воспламенение.

**Принцип ограничения** (для смеси IIB):
* **U_o** (открытое напряжение) ≤ 24 В DC (типично);
* **I_o** (ток КЗ) ≤ 150 мА;
* **P_o** (мощность) ≤ 0,67 Вт.

**Производители:** Phoenix Contact MACX MCR, Pepperl+Fuchs KCD2, Stahl ICS Pac, MTL.

### 11.7. Организационные требования

* **Сертификат ТР ТС 012/2011** на каждое единичное изделие.
* **Маркировка** на корпусе с полной маркировкой Ex.
* **Эксплуатационная документация** на русском языке с указанием периодичности технического обслуживания.
* **Декларация соответствия / сертификат** при ввозе.
* **Аттестация персонала** — IV группа по электробезопасности, специальная подготовка по эксплуатации Ex-оборудования.

### 11.8. Стоимостные коэффициенты

* Двигатель Ex db IIB T4 vs обычный: +30...80% к цене.
* Шкаф Ex d: +200...400% к цене корпуса.
* Шкаф Ex p: +100...300% (требуется компрессор/баллон с инертным газом).
* Кабельный гермоввод Ex e: 500...3000 ₽/шт vs обычный 100 ₽.
* Барьеры искробезопасности: 5000...15000 ₽/шт.

---

## 12. Подбор шкафа для КНС: типовые конфигурации

Раздел консолидирует типовые комплектации ШУ КНС для разных классов задач, с указанием цены 2026 г. на российском рынке (без НДС, без монтажа и пуско-наладки).

### 12.1. Шкаф уровня «МИНИ» (бытовая КНС)

**Применимость.** КНС с одним насосом 0,55...2,2 кВт и резервом «холодным» (либо без резерва — для односемейных объектов). Расход 0,5...5 м³/ч. Объекты: частные дома, коттеджи, дачи, приусадебные участки.

**Состав:**
1. Корпус ABS, IP54, 300×400×150 мм или 400×500×200 мм.
2. Главный рубильник QS 16...32 А.
3. Ввод вокруг УЗИП класс III (опционально).
4. Автоматический выключатель QF C16/C25 (модульный) — 1 шт.
5. УЗО типа A 30 мА — 1 шт. (для розетки 230 В на двери шкафа).
6. Реле тепловой защиты (или мотор-автомат IT/ВА67).
7. Контактор KM 9...12 А (AC-3 8 кВт).
8. Реле управления (с задержкой включения, контроль уровня по поплавкам).
9. Сигнальные лампы (Питание, Работа насоса, Авария) — 3 шт.
10. Кнопка переключения «Местное / Дистанционное / Стоп».
11. Кнопка квитирования аварии.
12. Сирена внутренняя (опционально).
13. Клеммы для подключения 4 поплавков и силового кабеля насоса.

**Цена:** 30 000...60 000 ₽.

**Производители:** Pedrollo SAR, ESPA, Wilo Drainlift Smart, отечественные (Belamos, Aikon ЩУН-МИНИ).

### 12.2. Шкаф уровня «ОПТИ» (средняя КНС)

**Применимость.** КНС с двумя насосами 4...22 кВт (1 рабочий + 1 резерв или 2 рабочих + 1 резерв). Расход 5...80 м³/ч. Объекты: жилые комплексы, коммерческие здания, посёлки, автомойки, средние производства.

**Состав:**
1. Металлический шкаф, IP54 (помещение) или IP66 (улица), 800×800×300 мм или 1200×800×400 мм.
2. ОПС1/2 (УЗИП класс II) на вводе.
3. Главный рубильник QS 63...125 А.
4. Автоматический выключатель ввода QF1 (типовой Tmax T1/T2, ABB).
5. Реле контроля фаз (РКФ).
6. Автоматические выключатели насосов QF2, QF3 (мотор-защитные, например ABB MS165 25...32 А).
7. Контакторы KM1, KM2 (AC-3, ABB AF26 / Schneider LC1D32, 11...22 кВт).
8. Софтстартеры PSE/PSR/PSTX (ABB) — для двигателей > 11 кВт, опционально.
9. Тепловые реле защиты (если без MS и без софтстарта).
10. Реле PTC (для двигателей со встроенным термистором).
11. Источник питания 24 В DC (Mean Well, ABB CP-T 240 Вт).
12. Источник бесперебойного питания 24 В DC (опционально).
13. ПЛК (ОВЕН ПЛК150/210 или ABB AC500-eCo, или Aikon на ОНИКС МК4).
14. Модули ввода/вывода (DI 16, DO 8, AI 4, AO 2).
15. HMI-панель Weintek MT8051iE 4,3" или ОВЕН СП270.
16. Клеммы для входов/выходов (ввод 4...8 поплавков, гидростатического датчика, выходов на вентиляцию, дренаж и т.д.).
17. GSM-модем Teltonika RUT240 или встроенный модуль ОВЕН.
18. Кнопочный пост (Местное / Авто, Стоп, Сброс аварий).
19. Сигнальные лампы и сирена.
20. Подогреватель шкафа 100...150 Вт (для уличного исполнения).
21. Вентилятор с термостатом.

**Цена:** 90 000...250 000 ₽.

**Производители:** Aikon ЩУН-ОПТИ (на базе ОНИКС МК4 с PDP), Grundfos Control LC, Wilo Smart Control, Schneider Electric (кастомная сборка), Inservo ServoYug (кастомная), Овен ПЛК-системы.

### 12.3. Шкаф уровня «МАКС» (крупная КНС / магистральная)

**Применимость.** КНС с 2...4 насосами по 22...250 кВт (2 или 3 рабочих + 1 резерв). Расход 80...500 м³/ч. Объекты: магистральные канализационные станции, КНС крупных микрорайонов, главные ВНС городов.

**Состав:**
1. Шкафы напольные, секционированные. Form 2 или Form 3 по IEC 61439-2. IP54 (помещение).
2. АВР с электронным контроллером (ABB OMD800, Socomec ATyS p) на двух автоматических выключателях с моторным приводом.
3. Главный рубильник или вводной автомат с электроприводом QF1.
4. Шинопровод медный 200...1000 А.
5. Учёт электроэнергии: счётчик активной/реактивной энергии класса 0,5S (Меркурий 230 ART, Энергомера ЦЭ6850, Ритм-Энергия).
6. Преобразователи частоты ABB ACQ580, Schneider ATV630, Danfoss VLT AQUA на каждом рабочем насосе — для энергоэффективного режима.
7. Софтстартеры на резервных насосах (или VFD на всех с прямым байпасом).
8. Защитные автоматические выключатели на каждом приводе.
9. Контакторы (AC-3, премиум-сегмент, ABB AF, Schneider TeSys).
10. Силовая система измерения тока: трансформаторы тока 100/5...600/5 А с подключением к измерительным реле и счётчику.
11. ПЛК: ABB AC500 PM5630 или Siemens S7-1500 — мощный с резервированием и поддержкой Profinet.
12. Распределённая система ввода/вывода: ET 200SP (Siemens), AC500-IO (ABB), I/O-Link.
13. HMI: ABB CP400 10,1" / Siemens TP1200 12,1".
14. Сетевое оборудование: маршрутизатор/коммутатор (Moxa, Hirschmann) для связи с SCADA.
15. ИБП 230 В AC online (1...3 кВА, APC Smart-UPS) — для ПЛК и SCADA-сервера.
16. Источник питания 24 В DC и резервный.
17. Расширенные защиты: реле перенапряжения, защита от обрыва обратного клапана, контроль расхода.
18. Цепи аварийной сигнализации с выходом на пульт диспетчера и SMS.
19. SCADA-сервер локальный (промышленный ПК) с Trace Mode или Master SCADA.
20. Подогрев и вентиляция шкафа.

**Цена:** 350 000...1 200 000 ₽.

**Производители:** Aikon ЩУН-МАКС, Inservo ServoYug, ШМРИ, специализированные интеграторы (АСУ-Системс, Инфостандарт, Алекта).

### 12.4. Шкаф ATEX / взрывозащищённый

**Применимость.** КНС на нефтехимических предприятиях, АЗС, очистных сооружениях с ЛВЖ, КНС стоков пищевой промышленности с метаногенерацией.

**Особенности:**
* шкаф размещается в безопасной зоне (предпочтительно), либо имеет исполнение Ex d / Ex p;
* кабели от Зоны 1 с барьерами искробезопасности;
* двигатели Ex db IIB T4 Gb или Ex de IIB T4;
* контрольно-измерительные цепи Ex i;
* газоанализаторы непрерывного действия (H₂S, CH₄) с реле сигнализации;
* допуски: ТР ТС 012/2011, ТР ТС 020/2011 на ЭМС.

**Цена:** 700 000...2 500 000 ₽ + сертификация и пусконаладка.

### 12.5. Шкаф пожарных насосов (ШУПН)

**Применимость.** Пожарная насосная станция, отдельный или объединённый с хозяйственно-бытовой ВНС.

**Особенности (СП 6.13130, СП 5.13130):**
* I категория электроснабжения с АВР;
* двукратное резервирование цепей пуска (с независимыми кнопками);
* автоматический пуск по сигналу пожарной автоматики, сухому контакту или падению давления в трубопроводе;
* отдельный шкаф управления, размещаемый в защищённом от пожара помещении;
* огнестойкие кабели нг(А)-FRLS;
* индикация на пульте диспетчера и аварийная сирена;
* периодический самотест (раз в неделю) с записью в журнал.

**Цена:** 200 000...800 000 ₽ для типового комплекта 2-3 насоса.

**Производители:** ABB Pump Drive, Wilo Smart Control PCe-FE, Grundfos Hydro MX (для бустерных установок), российские (НПО Прибор, Сити-Пожарный).

### 12.6. Сравнительная таблица

| Уровень | Насос (мощн., кВт) | Тип пуска | ПЛК | HMI | Связь | Цена, тыс ₽ |
|---------|---------------------|-----------|-----|-----|--------|-------------|
| МИНИ | 0,55...2,2 (1 шт) | DOL | реле/нет | сигн. лампы | — | 30...60 |
| ОПТИ | 4...22 (2 шт) | DOL/Y/Δ/софтстарт | ОВЕН ПЛК / Aikon | 4,3"...7" | GSM | 90...250 |
| МАКС | 22...250 (2-4 шт) | софтстарт + VFD | ABB AC500 / S7-1500 | 10"...12" | Modbus TCP, OPC UA | 350...1200 |
| ATEX | 4...75 (2-3 шт) | софтстарт | ОВЕН / ABB | 7"...10" | GSM/4G | 700...2500 |
| ШУПН | 22...90 (2 шт) | DOL+АВР | спец. ПЛК | 7" | Modbus + автомат. оповещение | 200...800 |

---

## 13. Энергоэффективность

Электроэнергия — основная статья эксплуатационных затрат КНС/ВНС/ЛОС. Грамотный подбор позволяет сократить расход электроэнергии на 20...50%.

### 13.1. Основные источники потерь

1. **Гидравлические потери (КПД насоса).** Современные насосы серии H ≥ 75% для центробежных, ≥ 65% для канализационных с открытым колесом. Старые насосы — 50...60%.
2. **Электромеханические потери двигателя (КПД двигателя).** IE2: 88...92%, IE3: 90...94%, IE4: 92...95%.
3. **Потери в кабельных линиях.** При правильном подборе сечения — менее 1%.
4. **Потери на дросселирование.** При работе на перегрузочный/недогрузочный режим путём дросселирования задвижками — потери до 30%.
5. **Потери в системе циркуляции.** Холостой режим (насос включён, но расход равен 0) — насос потребляет энергию, тратит её на нагрев перекачиваемой жидкости.
6. **Реактивная мощность (Q).** Косвенные потери в трансформаторах и кабелях (за счёт повышения тока).

### 13.2. Меры энергоэффективности

**1. Подбор насоса в рабочей точке (BEP).** При проектировании добиваться, чтобы расчётный расход (Q_рабочая) находился в зоне КПД ≥ 80% от максимального. Часть рабочей точки в зоне 80...100% КПД.

**2. Применение IE3/IE4 двигателей.** При замене IE2 на IE3 и наработке > 4000 ч/год — окупаемость 1...3 года.

**3. VFD вместо дросселирования.** На КНС с переменной нагрузкой замена дросселирования регулирующей задвижкой на регулирование скорости через VFD сохраняет 20...50% энергии.

**4. Параллельные насосы вместо одного крупного.** Например, 2 × 30 кВт вместо 1 × 60 кВт. При средней загрузке 50% — работает только один насос с КПД близким к BEP.

**5. Оптимизация трубопровода.** Уменьшение диаметра до 80...85% от стандартного при коротких расстояниях; применение полиэтиленовых труб ПЭ 100 SDR 17 (низкое гидравлическое сопротивление); чистка от отложений.

**6. Компенсация реактивной мощности.** Автоматические конденсаторные установки (АКУ) для cos φ ≥ 0,92. Снижает потери в распредсетях, может уменьшить тариф на электроэнергию (для крупных потребителей).

**7. Учёт электроэнергии.** Счётчики класса 0,5S (Меркурий 230 ART, Энергомера ЦЭ6850, Ритм-Энергия). Учёт по часам и зонам тарифа (двухтарифный, многотарифный).

**8. Дифференцированный тариф.** Перенос плановых работ (например, дополнительной перекачки в накопительный резервуар) на ночные часы со сниженным тарифом.

**9. Ночной режим в малых системах.** При снижении расхода ночью — снижать число запусков, увеличивая длительность каждого цикла (но не нарушая S3-режим).

**10. Аудит и мониторинг.** Ежемесячный анализ удельного расхода электроэнергии (кВт·ч / м³ перекачанной жидкости); сравнение с нормативом и историческими данными.

### 13.3. Расчёт экономии при VFD

**Пример.** Канализационная КНС с одним рабочим насосом 22 кВт. Стандартный режим работы с дросселированием задвижкой (КПД насоса в рабочей точке 60%). Среднее число часов работы 3000 ч/год.

**Без VFD:** P = 22 кВт. Энергопотребление E_год = 22 × 3000 = 66 000 кВт·ч.

**С VFD при средней нагрузке 75%:** Q ≈ 0,75 × Qном, P ≈ 0,75³ × Pном (закон подобия для центробежных насосов). P_среднее ≈ 0,42 × 22 = 9,3 кВт. С учётом КПД VFD (~ 95%) и дополнительной частоты пусков: P_еквив ≈ 11 кВт. Энергопотребление E_год = 11 × 3000 = 33 000 кВт·ч.

**Экономия:** 33 000 кВт·ч/год × 7,5 ₽/кВт·ч (тариф для юр. лиц 2026) = 247 500 ₽/год.
**Стоимость VFD ABB ACQ580 22 кВт:** 280 000 ₽.
**Срок окупаемости:** 1,1 года.

### 13.4. Закон подобия для центробежных насосов

При изменении частоты вращения n:
* Q (расход) ~ n
* H (напор) ~ n²
* P (мощность) ~ n³

Эти соотношения справедливы для центробежных насосов в широких пределах (50...100% от номинальной частоты). При снижении частоты ниже 50% Гц — необходимо учитывать снижение КПД и теплового режима (для самоохлаждаемых двигателей).

### 13.5. Класс энергоэффективности насосного агрегата (MEI и EEI)

Стандарт **EU 547/2012** (для воды): индекс минимальной эффективности (MEI, Minimum Efficiency Index) — определяет минимально допустимую эффективность нового насоса. С 2013 г. MEI ≥ 0,1; с 2015 г. MEI ≥ 0,4.

Стандарт **EU 622/2012** (для циркуляционных насосов): индекс энергоэффективности (EEI, Energy Efficiency Index). С 2015 г. EEI ≤ 0,23 для отдельных насосов, ≤ 0,27 для встроенных в продукт.

Российский регламент: **ТР ЕАЭС 048/2019** «О требованиях к энергоэффективности энергопотребляющих устройств». Распространяется на двигатели, насосы, циркуляционные насосы. Минимально требуемые классы соответствуют европейским.

---

## 14. Производители ШУ для КНС в РФ

Раздел даёт обзор основных производителей, их продуктовых линеек и особенностей. Цены приведены для 2026 г., без НДС и без монтажа.

### 14.1. Aikon (КОМПЛЕКС-Сервис, Москва)

**Продукция:** Щиты управления насосами (ЩУН) и канализационными насосными станциями (ЩУН-КНС) серий МИНИ, ОПТИ, МАКС.

**Платформа:**
* контроллер ОНИКС МК4 с PDP-сертификацией (российский ПЛК на CODESYS);
* HMI на 4,3"...10" собственной разработки;
* модули ввода/вывода ОНИКС;
* GSM/4G модуль для удалённого мониторинга.

**Особенности:**
* ставка на отечественные комплектующие (с 2022 г. программа замещения западных компонентов);
* интеграция с облачной платформой Aikon Cloud / Telegram-бот для уведомлений;
* типовые проекты для широкого спектра КНС;
* развитая сеть представительств в регионах РФ.

**Ценовая политика:**
* МИНИ: 35...80 тыс ₽;
* ОПТИ: 90...300 тыс ₽;
* МАКС: 350...900 тыс ₽.

### 14.2. INSERVO ServoYug (Симферополь, Крым)

**Продукция:** Кастомные шкафы управления для КНС, ВНС, ЛОС, ЛОС-ПВТ, шкафы автоматизации технологических процессов.

**Платформа:** ОВЕН ПЛК / ABB AC500, Aikon-совместимая логика. Зависит от заказа и проекта.

**Особенности:**
* проектирование под конкретный объект;
* интеграция с локальной SCADA (Master SCADA, Trace Mode);
* сертификация ТР ТС 004/020;
* приоритет — крымские, кавказские, южнороссийские объекты;
* возможность поставки «под ключ» с монтажом и пусконаладкой.

### 14.3. ШМРИ (Москва)

**Продукция:** Шкафы управления для крупных промышленных и инфраструктурных объектов. Специализация — нефтегаз, водоканал, ЖКХ.

**Платформа:** Siemens S7-1500, ABB AC500, Schneider M580.

**Особенности:**
* премиум-сегмент;
* собственная инжиниринговая команда;
* проекты для Газпрома, Роснефти, Транснефти.

### 14.4. АТСУ (Уфа)

**Продукция:** Системы автоматизации для нефтегаза, ЖКХ, водоснабжения. Шкафы управления НКУ.

**Особенности:**
* фокус на проекты Республики Башкортостан и Поволжья;
* интеграция с Trace Mode и Master SCADA.

### 14.5. Компас (Санкт-Петербург)

**Продукция:** Шкафы управления, средства автоматизации, средства диспетчеризации для ЖКХ.

**Особенности:**
* специализация на коммунальном хозяйстве СПб и Ленинградской области.

### 14.6. Schneider Electric (российское представительство, до 2022 г. полный портфель)

**Продукция:** Полный портфель компонентов и кастомных решений (через системного интегратора). После 2022 г. отдельные категории недоступны, оставлены через параллельный импорт.

**Платформа:** Modicon M221/M251/M580, Altivar VFD, TeSys моторное оборудование.

### 14.7. ABB (российское представительство, до 2022 г. полный портфель)

**Продукция:** AC500 PLC, ACQ580 VFD, специализированные шкафы для воды (Acquaflex). После 2022 г. — параллельный импорт.

### 14.8. Grundfos Pumps Russia

**Продукция:** Готовые шкафы управления Control LC107 / LC108 / LC110 / Control DC; станции управления Hydro MPC, Dedicated Controls для собственного оборудования.

**Особенности:**
* плотная интеграция с насосами Grundfos;
* собственный протокол GENIbus (поверх Modbus);
* возможность подключения к облаку Grundfos Remote Management.

### 14.9. Wilo

**Продукция:** Wilo Smart Control PC, EC, FC, Drainlift Control. Шкафы для собственного оборудования.

**Особенности:**
* сильная позиция в сегменте малых и средних систем;
* интеграция с собственными датчиками.

### 14.10. ОВЕН (Россия)

**Продукция:** Не производит ШУ под ключ, но поставляет компоненты: ПЛК150/210, СП-серия HMI, БПС источники питания, реле PTC и тепловой защиты, преобразователи частоты ПЧВ.

**Особенности:**
* лидер на российском рынке среди отечественных производителей средств автоматизации;
* открытая среда CODESYS V3.5 — позволяет интеграторам разрабатывать кастомные решения.

### 14.11. КЭАЗ (Курск, Россия)

**Продукция:** Силовое распределительное оборудование (автоматические выключатели ВА, контакторы КМ12, мотор-защитные ВА67, реле тепловой защиты, рубильники), УЗИП, конденсаторные батареи.

**Особенности:**
* отечественный ведущий производитель силовой коммутационной аппаратуры;
* широкий спектр сертификатов;
* конкурентные цены.

### 14.12. ИЭК (Россия)

**Продукция:** Аналогично КЭАЗ — силовая аппаратура, шкафы. Серии TITAN, PRIME.

**Особенности:**
* массовый сегмент.

### 14.13. ДЭП (Санкт-Петербург)

**Продукция:** ПЛК и средства автоматизации для энергетики. Не специализируются на КНС, но компоненты применимы.

### 14.14. VEDA Drive / ENC / INSTART

**Продукция:** Российские (с 2022 г. активный рост) преобразователи частоты, частично являются адаптацией китайских VFD.

**Особенности:**
* конкурентное замещение западных частотников;
* широкий мощностной диапазон (0,4...500 кВт);
* Modbus RTU/TCP, Profinet, EtherCAT (только в премиум-моделях).

---

## 15. Глоссарий

Сводный список терминов и аббревиатур, использованных в этом документе и общих для проектирования электрики и автоматики КНС/ВНС/ЛОС.

* **АВР** — автоматический ввод резерва. Аппарат, переключающий нагрузку на резервный источник питания при отказе основного.
* **АИМ** — амплитудно-импульсная модуляция (один из методов управления полупроводниковыми преобразователями частоты).
* **АРМ** — автоматизированное рабочее место. Компьютер диспетчера с установленной SCADA или другой управляющей программой.
* **АСУТП** — автоматизированная система управления технологическим процессом.
* **АСУ ТП КНС** — частный случай: автоматизация конкретной канализационной насосной станции.
* **АТЭ** — автоматический тестер электрооборудования.
* **БУ** — блок управления.
* **ВА** — аббревиатура серии автоматических выключателей в РФ (например, ВА47, ВА67, ВА88).
* **ВВГнг(А)-LS** — кабель силовой с медной жилой, ПВХ изоляцией, не распространяющий горение, с пониженным дымообразованием.
* **ВВГнг(А)-FRLS** — то же, но огнестойкий.
* **ВНС** — водопроводная насосная станция.
* **ВРУ** — вводно-распределительное устройство. Точка ввода электроэнергии в здание.
* **ВЭД** — внешнеэкономическая деятельность.
* **ГЗШ** — главная заземляющая шина.
* **ГИП** — главный инженер проекта.
* **ГОСТ** — государственный стандарт.
* **ГПУ** — газопоршневая установка (электростанция).
* **ГСУП** — главная система уравнивания потенциалов.
* **ДГУ** — дизель-генераторная установка (резервный источник электропитания).
* **ДКЛ** — дифференциальный кабельный люк.
* **ДКТ** — диспетчерский контрольный терминал.
* **ДСУП** — дополнительная система уравнивания потенциалов.
* **ЖКХ** — жилищно-коммунальное хозяйство.
* **ЗИП** — запасные части, инструменты, принадлежности.
* **ИБП (UPS)** — источник бесперебойного питания.
* **ИКТ** — информационно-коммуникационные технологии.
* **ИОС** — инженерные системы и сети (раздел проектной документации).
* **ИСУЭ** — интеллектуальная система учёта электроэнергии.
* **КЗ** — короткое замыкание.
* **КИП** — контрольно-измерительные приборы.
* **КИПиА** — контрольно-измерительные приборы и автоматика.
* **КЛ** — кабельная линия.
* **КНС** — канализационная насосная станция.
* **ЛВЖ** — легковоспламеняющаяся жидкость.
* **ЛОС** — локальное очистное сооружение.
* **МКМ** — методическое руководство по электроэнергетическому строительству.
* **МПЗ** — микропроцессорная защита.
* **МПЛ** — модульный полупроводниковый драйвер.
* **МЭК** — Международная электротехническая комиссия (IEC).
* **НКУ** — низковольтное комплектное устройство (то же, что и шкаф управления).
* **ОКП** — обратный клапан.
* **ОПН** — ограничитель перенапряжения.
* **ОПС** — ограничитель перенапряжения сетевой; общий термин для УЗИП.
* **ОТП** — общий технический проект.
* **ОЦП** — ограничитель пульсаций.
* **ПЕН** — совмещённый защитный нейтральный проводник (PEN).
* **ПЛК** — программируемый логический контроллер.
* **ПИД** — пропорционально-интегрально-дифференциальный регулятор.
* **ПОФ** — план общего электроснабжения и учёта.
* **ППН** — предохранитель плавкий накладной.
* **ПР** — пускатель (контактор).
* **ПУЭ** — Правила устройства электроустановок.
* **ПЧ** — преобразователь частоты (то же, что VFD).
* **ПС** — подстанция.
* **РКФ** — реле контроля фаз.
* **РУ** — распределительное устройство.
* **РЭ** — руководство по эксплуатации.
* **ТЗ** — техническое задание.
* **ТП** — трансформаторная подстанция.
* **ТР** — техрегламент.
* **ТР ТС** — технический регламент Таможенного союза.
* **ТУ** — технические условия (на присоединение к электросетям).
* **УЗИП** — устройство защиты от импульсных перенапряжений.
* **УЗО** — устройство защитного отключения (то же, что RCD).
* **УГВ** — уровень грунтовых вод.
* **УХЛ** — умеренно-холодное климатическое исполнение.
* **ЦДСУ** — центральная диспетчерская служба управления.
* **ЦПУ** — центральный пункт управления.
* **ЧРП** — частотно-регулируемый привод (то же, что VFD).
* **ШМРИ** — шкаф местного распределения и ввода (часто употребляется как название одной российской компании).
* **ШУ** — шкаф управления.
* **ШУПН** — шкаф управления пожарными насосами.
* **ЩАО** — щит автоматики и охраны.
* **ЩГ** — щит главный.
* **ЩР** — щит распределительный.
* **ЩУН** — щит управления насосами (то же, что ШУ для КНС).
* **ЭМС** — электромагнитная совместимость.
* **ЭТМ** — электротехническое местное устройство.
* **AFE** — Active Front End (активный выпрямитель преобразователя частоты).
* **AC-3** — категория применения для контактора при пуске двигателей (по IEC 60947).
* **ATEX** — европейская директива по взрывозащите оборудования (Atmosphères Explosibles).
* **BEP** — Best Efficiency Point, точка наилучшей эффективности насоса.
* **BLDC** — Brushless DC, бесколлекторный двигатель постоянного тока.
* **CIM** — Common Interface Model, унифицированный язык описания энергетических процессов.
* **DOL** — Direct-On-Line, прямой пуск.
* **EAC** — Eurasian Conformity, маркировка соответствия для рынка ЕАЭС.
* **ECM** — Electronically Commutated Motor, электронно-коммутируемый двигатель.
* **EEI** — Energy Efficiency Index, индекс энергоэффективности (циркуляционные насосы).
* **EPL** — Equipment Protection Level, уровень защиты оборудования.
* **Ex** — взрывозащищённое исполнение.
* **FMU** — Field Mounted Unit, полевой блок (например, ультразвуковой датчик уровня).
* **FPGA** — Field Programmable Gate Array (программируемая логическая интегральная схема). Применяется в продвинутых ПЛК.
* **HART** — Highway Addressable Remote Transducer (гибридный аналого-цифровой протокол).
* **HMI** — Human-Machine Interface, человеко-машинный интерфейс.
* **IE1...IE5** — классы энергоэффективности электродвигателей.
* **IEC** — International Electrotechnical Commission, Международная электротехническая комиссия.
* **IGBT** — Insulated Gate Bipolar Transistor, биполярный транзистор с изолированным затвором (ключ силовой электроники).
* **IM** — International Mounting, способ крепления двигателя.
* **IP** — Ingress Protection, степень защиты оболочки.
* **MEI** — Minimum Efficiency Index, индекс минимальной эффективности.
* **MES** — Manufacturing Execution System, система оперативного управления производством.
* **Modbus RTU/TCP/ASCII** — открытый протокол связи.
* **MPCB** — Motor Protection Circuit Breaker, мотор-защитный выключатель.
* **NFC** — Near Field Communication.
* **OPC UA** — Open Platform Communications Unified Architecture, стандарт промышленной связи.
* **PID** — proportional-integral-derivative (регулятор).
* **PLC** — Programmable Logic Controller (то же, что и ПЛК).
* **PRTC** — позитивный термистор.
* **PWM** — Pulse Width Modulation, широтно-импульсная модуляция.
* **RCD** — Residual Current Device (то же, что УЗО).
* **SCADA** — Supervisory Control And Data Acquisition.
* **SIS** — Safety Instrumented System, контурная система безопасности.
* **SR/SRX/Spacial/AE** — серии шкафов наружного монтажа от ABB, Schneider, Rittal соответственно.
* **STO** — Safe Torque Off, функция безопасности «безопасный сброс момента» в VFD.
* **SVC** — Sensorless Vector Control, бессенсорное векторное управление.
* **TMR** — Triple Modular Redundancy, тройное модульное резервирование.
* **THD** — Total Harmonic Distortion, общие гармонические искажения.
* **VFD** — Variable Frequency Drive (преобразователь частоты).
* **Y/Δ** — пуск переключением «звезда — треугольник».

---

## 16. Приложения

### Приложение А. Сводная таблица типовых уставок защит для двигателя 22 кВт

| Защита | Уставка | Комментарий |
|--------|---------|-------------|
| Тепловая защита (термореле или I²t в MPCB) | 1,15 × Iном (~ 50 А) | Class 10A для нормального пуска |
| Электромагнитный расцепитель QF | 8...12 × Iном (400...500 А) | Кривая D или MA с дополнительным реле |
| PTC | 130 °C (Class B) или 150 °C (Class F) | Класс изоляции зависит от двигателя |
| Реле перекоса фаз | 8...10% | По напряжению |
| Реле пониженного напряжения | 0,85 × Uном | 320 В для линейного 380 В |
| Реле повышенного напряжения | 1,10 × Uном | 420 В |
| Защита от обрыва фазы | прямая | Время задержки 0,5...1 с |
| УЗО типа A или B | 30 мА (для розеток), 300 мА (для всей системы) | После VFD — только B |

### Приложение Б. Список применимых стандартов в одном списке

Минимум для проектной документации электротехнической части КНС:

1. ПУЭ 7-е изд., главы 1.1, 1.2, 1.3, 1.7, 6, 7.3, 7.4 (с поправками 2022 г.).
2. ТР ТС 004/2011 «О безопасности низковольтного оборудования».
3. ТР ТС 020/2011 «Электромагнитная совместимость технических средств».
4. ТР ТС 012/2011 «О безопасности оборудования для работы во взрывоопасных средах» (если применяется).
5. ТР ЕАЭС 048/2019 «О требованиях к энергетической эффективности».
6. ГОСТ Р 50571.1, 4.41, 4.42, 4.43, 5.51, 5.52, 5.54.
7. ГОСТ IEC 60034-1, 60034-2, 60034-30 (вкл. часть 30-1 — IE-классы).
8. ГОСТ Р 51321.1 / ГОСТ Р МЭК 61439-1...7.
9. СП 6.13130.2020 «Электрооборудование пожарных установок».
10. СП 76.13330 «Электротехнические устройства».
11. СП 31.13330 «Водоснабжение. Наружные сети и сооружения».
12. СП 32.13330 «Канализация. Наружные сети и сооружения».
13. ГОСТ 31996-2012 «Кабели силовые с пластмассовой изоляцией».
14. ГОСТ 31565-2012 «Кабельные изделия. Требования пожарной безопасности».
15. ГОСТ 14254-2015 «Степени защиты, обеспечиваемые оболочками (код IP)».
16. ГОСТ 15150-69 «Машины, приборы и другие технические изделия. Исполнения для различных климатических районов».
17. ГОСТ Р 50030.2 / IEC 60947-2 «Автоматические выключатели».
18. ГОСТ Р МЭК 60079 (серия) «Взрывоопасные среды».
19. СО 153-34.21.122-2003 «Молниезащита зданий, сооружений и промышленных коммуникаций».
20. ГОСТ Р МЭК 61508 / 61511 «Функциональная безопасность».

### Приложение В. Контрольный список приёмки ШУ

При приёмке шкафа управления у поставщика проектировщик / эксплуатирующая организация проверяет:

1. Соответствие комплектации проектной документации (паспорт, спецификация).
2. Маркировка на корпусе: производитель, модель, серийный номер, ТУ, номер сертификата ТР ТС 004/020.
3. Степень защиты (визуально и по паспорту).
4. Наличие сертификатов соответствия (СТР ТС 004, ТР ТС 020, при наличии — ТР ТС 012, добровольный сертификат ГОСТ Р 51321).
5. Электрические испытания: испытание изоляции 1500 В, 1 минута (для сетей до 1 кВ); отсутствие пробоев.
6. Замер сопротивления изоляции (мегомметр 1000 В, R ≥ 0,5 МОм; рекомендуется ≥ 10 МОм для нового оборудования).
7. Проверка визуально: качество монтажа проводов, маркировка кабелей и клемм, отсутствие повреждений.
8. Тестирование функций: имитация всех аварийных сигналов, проверка работы АВР, тест связи с SCADA.
9. Проверка исполнительной документации: схема электрическая принципиальная, схема монтажная, инструкция по эксплуатации, протоколы испытаний.
10. Тест ПЛК-программы по типовым сценариям (имитация уровней, сухого хода, отказа фаз).

### Приложение Г. Типовая схема электроснабжения средней КНС (категория II)

```
             +-------+                 +-------+
             | T1 ТП1 |                 | T2 ТП2 |
             +---+---+                 +---+---+
                 |                          |
              КЛ Cu/Al                  КЛ Cu/Al
                 |                          |
        +-------+-------+         +-------+-------+
        | Ввод 1 (рабоч.) |         | Ввод 2 (резерв.) |
        | QF1 + ОПС1/2    |         | QF2 + ОПС1/2     |
        +-------+-------+         +-------+-------+
                 |                          |
                 +-------- АВР --------+
                              |
                       +-------+-------+
                       | Главный шинопровод |
                       +-------+-------+
                              |
        +---------+-----------+----------+----------+
        |         |           |          |          |
     Двигатель  Двигатель    Цепи      Цепи      Шкаф
     насос 1    насос 2     управления освещения  ПЛК+SCADA
     QF + KM    QF + KM    24 В DC,    + UPS     + ПЛК
     + софтстарт           24 В AC               + GSM
        |         |
        +---------+----- Двигатели через Ex db (если нужно) ----+
                                                                 |
                                                       Погружные насосы
                                                        в приёмной камере
```

### Приложение Д. Расчётный пример: КНС средней мощности

**Исходные данные:**
* 2 насоса по 11 кВт (1 рабочий + 1 резерв);
* Расход 30 м³/ч в рабочей точке;
* Напор 12 м;
* Среда: коммунальные стоки, без присутствия ЛВЖ (Зона не классифицируется);
* Категория II по электроснабжению;
* Климатическое исполнение УХЛ1.

**Расчёт сечения кабеля.**
Iном двигателя при U = 380 В, η = 0,89, cosφ = 0,85: Iном = 11000 / (√3 × 380 × 0,89 × 0,85) = 22 А.
Длина кабеля от ШУ до двигателя 50 м. Способ прокладки — в трубе.
Сечение по нагреву: I_дл ≥ 22 А → 2,5 мм² (Iдл = 27 А, с поправкой 0,9: 24 А, ОК с запасом). Берём 4 мм² — запас по нагрузке + потеря напряжения.
ΔU% при пуске (Iпуск = 6 × Iном = 132 А): ΔU% = (√3 × 132 × 0,05 × (4,6 + 0,07 × 0,53)) / 380 × 100% ≈ 8% — допустимо для пускового режима.

**Защита.** ABB Tmax T1 25 А (кривая D), Iном кабеля 4 мм² 38 А, согласовано. MS165 16-22 А мотор-защитный.

**ШУ:** уровень ОПТИ. Aikon ЩУН-ОПТИ или Inservo ServoYug кастомный. Цена 130...180 тыс ₽.

### Приложение Е. Список рекомендованных производителей по категориям

| Категория | Российские | Импортные |
|-----------|-----------|-----------|
| ПЛК | ОВЕН, ОНИКС, Сегнетика, Текон | ABB AC500, Siemens S7, Schneider Modicon, Mitsubishi |
| HMI | ОВЕН СП, Сегнетика Pixel | Weintek, Beijer, ABB CP400, Siemens TP/KTP |
| VFD | VEDA Drive, ENC, INSTART, ОВЕН ПЧВ | ABB ACQ, Schneider Altivar, Danfoss VLT, Siemens SINAMICS |
| Софтстартер | ИНТЕРЭЛЕКТРО, СЭА | ABB PSE/PSTX, Schneider Altistart, Siemens 3RW, Danfoss MCD |
| Автоматические выключатели | КЭАЗ ВА, ИЭК ВА47, ДЭК | ABB Tmax/Emax, Schneider NSX, Siemens 3VA |
| Контакторы | КЭАЗ КМ12, ИЭК КМИ | ABB AF, Schneider TeSys, Siemens 3RT |
| Тепловые реле | КЭАЗ РТ, ИЭК РТИ | ABB TF, Schneider LRD, Siemens 3RU |
| УЗИП | КЭАЗ ОПС1, ИЭК ОПС | ABB OVR, Schneider iPRD, Phoenix Contact |
| УЗО | КЭАЗ, ИЭК | ABB F-серия, Schneider iC |
| Датчики уровня | ОВЕН ДПУ, ВЭГА Сигнал | Endress+Hauser, Vega, Pulsar, Pepperl+Fuchs |
| Датчики давления | Метран, ВЭГА, ВИКА (российский завод) | Endress+Hauser, Vega, Siemens, Aplisens |
| Расходомеры | Взлёт, Метран, Техноком | Endress+Hauser, Krohne, Siemens |
| Шкафы (корпуса) | ИЭК TITAN, Aikon | ABB SR, Schneider Spacial, Rittal AE |
| ИБП | СИП, Bestec | APC, Eaton, Delta |
| ДГУ | ТСС, ПСМ, AKSA-Энергомаш | SDMO, FG Wilson, Cummins |
| Газоанализаторы | Хоббит-Т, Сигма-1, Optix | Honeywell, Crowcon, Drager |
| SCADA | Trace Mode, Master SCADA, Rapid SCADA | Wonderware, Citect, iFix |
| Электросчётчики | Меркурий, Энергомера, Ритм | ABB, Schneider, Siemens |
| Кабели | Электрокабель, Севкабель, Камкабель, Промкабель | Lapp, Helukabel, Prysmian, Nexans |

---

## Источники

1. **ПУЭ 7-е издание.** Утверждено приказами Минэнерго России 2002—2003 гг. с дополнениями 2014, 2018, 2022 гг.
2. **ТР ТС 004/2011** «О безопасности низковольтного оборудования». Решение Комиссии Таможенного союза от 16.08.2011 № 768.
3. **ТР ТС 020/2011** «Электромагнитная совместимость технических средств». Решение Комиссии Таможенного союза от 09.12.2011 № 879.
4. **ТР ТС 012/2011** «О безопасности оборудования для работы во взрывоопасных средах». Решение Комиссии Таможенного союза от 18.10.2011 № 825.
5. **ТР ЕАЭС 048/2019** «О требованиях к энергетической эффективности энергопотребляющих устройств». Решение Совета ЕЭК от 18.10.2019 № 114.
6. **ГОСТ Р 50571** (серия) «Электроустановки низковольтные» (части 1, 4-41, 4-42, 4-43, 5-51, 5-52, 5-54). Гармонизированы с IEC 60364.
7. **ГОСТ IEC 60034-1-2014** «Машины электрические вращающиеся. Часть 1: Номинальные данные и рабочие характеристики».
8. **ГОСТ IEC 60034-30-1-2017** «Машины электрические вращающиеся. Часть 30-1: Классы энергоэффективности».
9. **ГОСТ Р 51321.1-2007 / IEC 61439-1:2009** «Устройства комплектные низковольтные распределения и управления. Часть 1: Общие требования».
10. **СП 6.13130.2020** «Системы противопожарной защиты. Электрооборудование. Требования пожарной безопасности».
11. **СП 76.13330.2016** «Электротехнические устройства».
12. **СП 31.13330.2021** «Водоснабжение. Наружные сети и сооружения».
13. **СП 32.13330.2018** «Канализация. Наружные сети и сооружения» (с изменениями № 1, 2, 3, 4).
14. **СО 153-34.21.122-2003** «Инструкция по устройству молниезащиты зданий, сооружений и промышленных коммуникаций».
15. **ГОСТ Р МЭК 60079-0...60079-30** (серия) «Взрывоопасные среды».
16. **ГОСТ 14254-2015 / IEC 60529:2013** «Степени защиты, обеспечиваемые оболочками (код IP)».
17. **ГОСТ 15150-69** «Машины, приборы и другие технические изделия. Исполнения для различных климатических районов».
18. **ГОСТ 31996-2012** «Кабели силовые с пластмассовой изоляцией на номинальное напряжение от 0,66 до 6 кВ».
19. **ГОСТ 31565-2012** «Кабельные изделия. Требования пожарной безопасности».
20. **ГОСТ Р 50030.2-2010 / IEC 60947-2:2013** «Аппаратура распределения и управления низковольтная. Часть 2: Автоматические выключатели».
21. **ГОСТ Р МЭК 61131-3-2016** «Контроллеры программируемые. Часть 3: Языки программирования».
22. **ГОСТ Р МЭК 61508** (серия) «Функциональная безопасность электрических, электронных, программируемых электронных систем, связанных с безопасностью».
23. **ГОСТ Р МЭК 62443** (серия) «Безопасность сетей и систем промышленной автоматизации».
24. **EU 547/2012** «Eco-design requirements for water pumps».
25. **EU 622/2012** «Eco-design requirements for circulators».
26. **EU 2019/1781** «Eco-design requirements for electric motors and variable speed drives».
27. **IEC 61850** «Communication networks and systems for power utility automation».
28. **NIST SP 800-82 Rev. 3** «Guide to Operational Technology (OT) Security».
29. **Каталоги производителей:** ABB Drives, ABB Electrification, Schneider Electric Energy Distribution, Siemens Industry, Danfoss Drives, Grundfos Pumps, Wilo, Endress+Hauser, Vega, Pulsar, Aikon (КОМПЛЕКС-Сервис), КЭАЗ, ОВЕН (издания 2024-2026).
30. **ИСТРАТЕХ Групп / VEDA Drive / ENC / INSTART** — техническая документация на отечественные VFD (2024-2026).
31. **Регистр нормативов в проекте `kns-calculator`:** `pump_calculator/regulations.py` — машинно-читаемая база с ссылками на действующие редакции.

---

*Энциклопедия электрики и автоматики для КНС/ВНС/ЛОС. Часть проекта `kns-calculator` (Серво-Юг). Редакция: 2026-05-08. Объём: ~1700 строк.*
